{
  "document_title": "JLARC 2024 Data Centers in Virginia - Full Report",
  "source_pdf": "JLARC_2024_full.pdf",
  "total_pages": 156,
  "pages": [
    {
      "page_number": 1,
      "text": "Commonwealth of Virginia\nDecember 9, 2024\nReport to the Governor and the General Assembly of Virginia\nData Centers in Virginia\n2024\nCOMMISSION DRAFT\nJOINT LEGISLATIVE AUDIT\nAND REVIEW COMMISSION"
    },
    {
      "page_number": 2,
      "text": "Joint Legislative Audit and Review Commission\nChair\nDelegate Mark D. Sickles\nVice-Chair\nSenator Mamie E. Locke\nDelegate Betsy B. Carr\nSenator R. Creigh Deeds\nSenator Adam P. Ebbin\nDelegate Charniele L. Herring\nSenator Ryan T. McDougle\nSenator Jeremy S. McPike\nDelegate Sam Rasoul\nDelegate Marcus B. Simon\nDelegate Anne Ferrell Tata\nDelegate Luke E. Torian\nDelegate R. Lee Ware\nDelegate Tony O. Wilt\nStaci Henshaw, Auditor of Public Accounts\nJLARC director\nHal E. Greer\nJLARC staff for this report\nKimberly A. Sarte, Associate Director for Ongoing Oversight and Fiscal Analysis\nMark Gribbin, Chief Legislative Analyst, Project Leader\nEllen Miller, Chief Economic Development and Quantitative Analyst\nSarah Berday-Sacks, Senior Legislative Analyst\nKate Hopkins, Senior Legislative Analyst\nScarlett Saunders, Senior Associate Legislative Analyst\nInformation graphics: Nathan Skreslet\nManaging editor: Jessica Sabbath\nJLARC Report 598\n©2024 Joint Legislative Audit and Review Commission\njlarc.virginia.gov"
    },
    {
      "page_number": 3,
      "text": "Contents\nSummary i\nRecommendations & Policy Options xi\nChapters\n1. Overview of the Data Center Industry 1\n2. Economic and Fiscal Impacts 11\n3. Energy Impacts 25\n4. Energy Costs 43\n5. Natural and Historic Resource Impacts 57\n6. Local Residential Impacts 73\n7. Potential Changes to Data Center Sales Tax Exemption to Address Policy\nConcerns 87\nAppendixes\nA. Study resolution 93\nB. Research activities and methods 95\nC. Agency responses 105\nD. Economic impact modeling of the data center industry 109\nE. States with data center sales tax exemptions 115\nF. Energy infrastructure project impacts and regulation 116\nG. Virginia Clean Economy Act 120\nH. Grid modeling generation capacity and energy source results 122\nI. Data center on-site generation 131\nJ. Power usage effectiveness (PUE) ratios 132\nK. Additional natural resource considerations 133\nL. Data center planning and zoning changes in Fairfax, Loudoun, and Prince\nWilliam 135"
    },
    {
      "page_number": 4,
      "text": ""
    },
    {
      "page_number": 5,
      "text": "Summary: Data Centers in Virginia\nWHAT WE FOUND\nData centers provide positive economic benefits to Virginia’s\neconomy, mostly during their initial construction\nData centers provide positive benefits to Virginia’s econ-\nomy mostly because of the industry’s substantial capital in-\nWHY WE DID THIS STUDY\nvestment. The primary benefit comes from the initial con-\nIn 2023, the Joint Legislative Audit and Review Commis-\nstruction of data centers. Most construction spending\nsion directed staff to review the impacts of the data cen-\nlikely remains in the state economy because much of it ter industry in Virginia.\ngoes to Virginia-based businesses providing construction\nABOUT DATA CENTERS\nmaterials and services. Data centers are specialized facilities that manage, pro-\ncess, and share large amounts of data. They enable the\nData centers employ fewer employees than some other in-\ndigital services that people rely on daily, including web-\ndustries, but data center jobs tend to be high paying. Sev- sites, electronic applications, and cloud-based platforms,\neral data center representatives indicated that a typical such as email and media steaming. Northern Virginia is\nthe largest data center market in the world, constituting\n250,000-square-foot data center may have approximately\n13 percent of all reported data center operational capac-\n50 full-time workers, about half of which are contract\nity globally and 25 percent of capacity in the Americas.\nworkers. Data center construction supports a substantially Multiple factors have contributed to Northern Virginia’s\nlarger number of workers. Construction of an individual market prominence, including a strong fiber network,\nsupply of reliable cheap energy, available land, proximity\ndata center building usually takes about 12 to 18 months,\nto major national customers, and the creation of a state\nand data center representatives indicated that, at the height\ndata center tax incentive. The data center industry is\nof construction, approximately 1,500 workers are on site growing rapidly in Virginia, both in established markets\nfrom various construction-related industries. and newer ones. Significant new market growth is ex-\npected in counties outside of Northern Virginia and\nOverall, the data center industry is estimated to contribute along the I-95 corridor to Central Virginia.\n74,000 jobs, $5.5 billion in labor income, and $9.1 billion\nin GDP to Virginia’s economy annually. Most of these eco-\nnomic benefits derive from the construction phase rather than data centers’ ongoing\noperations. The economic benefits from the industry are concentrated in Northern\nVirginia, where most data centers are located, but other regions of the state also ben-\nefit because data centers are also located there, or they are home to businesses that\nprovide materials for data center construction.\nData centers can generate substantial local tax revenues for localities\nthat have them\nLocalities with data centers can collect substantial tax revenues from the industry, pri-\nmarily from business personal property and real property (real estate) taxes. The\namount of local data center revenue depends on several factors, such as the size of\ntheir data center market and local tax rates. Some localities have greatly reduced their\nbusiness personal property tax rates for computer equipment to try to attract data\ncenters, but this also reduces the revenue they can collect from the industry. For the\nCommission draft\ni"
    },
    {
      "page_number": 6,
      "text": "Summary: Data Centers in Virginia\nfive localities with relatively mature data center markets, data center revenue ranged\nfrom less than 1 percent to 31 percent of total local revenue.\nLocalities in economically distressed areas of the state could benefit from data centers\nthrough increased local tax revenue, but these localities could have difficulty attracting\nthe industry. Access to power and large, flat areas of land are key requirements for\ndata centers, but are not available in some distressed areas, particularly in Southwest\nVirginia. Many distressed localities are also in rural areas that are away from data center\ncustomers and population centers, which makes it harder for them to attract the in-\ndustry. However, these localities may be able to compete for data centers running cer-\ntain artificial intelligence (AI) workloads, such as training. These localities could po-\ntentially become more attractive to the industry if they are able to proactively develop\nindustrial sites suitable to data centers.\nData center industry is forecast to drive immense increase in energy\ndemand\nModern data centers consume substantially more energy than other types of commer-\ncial or industrial operations. Consequently, the data center industry boom in Virginia\nhas substantially driven up energy demand in the state, and demand is forecast to con-\ntinue growing for the foreseeable future. The state’s energy demand was essentially flat\nfrom 2006 to 2020 because, even though population increased, it was offset by energy\nefficiency improvements. However, an independent forecast commissioned by JLARC\nshows that unconstrained demand for power in Virginia would double within the next\n10 years, with the data center industry being the main driver. JLARC’s independent\nforecast largely matches the most recent forecast by PJM, which is the regional organ-\nization that coordinates generation and transmission operations for Virginia and sev-\neral other eastern and midwestern states.\nCommission draft\nii"
    },
    {
      "page_number": 7,
      "text": "Summary: Data Centers in Virginia\nData center demand would drive immense increase in energy needs in Virginia,\nbased on JLARC’s independent forecast and other forecasts\nSOURCE: JLARC staff consultant analysis.\nNOTE: A detailed note is provided for this figure in Chapter 3.\nBuilding enough infrastructure for unconstrained data center demand\nwill be very difficult and meeting half that demand is still difficult\nAn independent model of the energy grid commissioned by JLARC staff found that\na substantial amount of new power generation and transmission infrastructure will be\nneeded in Virginia to meet unconstrained energy demand or even half of uncon-\nstrained demand. Building enough infrastructure to meet unconstrained energy de-\nmand will be very difficult to achieve, with or without meeting the Virginia Clean\nEconomy Act (VCEA) requirements (Scenario 1, figure). New solar facilities, wind\ngeneration, natural gas plants, and increased transmission capacity would all be re-\nquired to meet unconstrained demand, and the number of projects needed would be\nvery difficult to achieve. For example, new solar facilities would have to be added at\ntwice the annual rate they were added in 2024, and the amount of new wind generation\nneeded would exceed the potential capabilities of all offshore wind sites that have so\nfar been secured for future development. Large natural gas plants would also need to\nbe added at an equal or faster rate than the busiest build period for these facilities\n(2012 to 2018), depending on VCEA compliance.\nCommission draft\niii"
    },
    {
      "page_number": 8,
      "text": "Summary: Data Centers in Virginia\nEstimated generation mix needed to meet demand scenarios, with and without\nmeeting VCEA requirements\nSOURCE: E3 grid modeling analysis.\nNOTE: A detailed note is provided for this figure in Chapter 3.\na Carbon includes natural gas, coal, and oil. Biomass facilities are counted as renewable resources, per the VCEA.\nHowever, starting in 2045, E3’s grid model assumes natural gas plants would be converted to hydrogen fuel in each\nscenario when VCEA requirements are met.\nBuilding enough infrastructure to meet half of unconstrained energy demand would\nalso be difficult (Scenario 2 above). If VCEA requirements were not considered, the\nbiggest challenge would be building new natural gas plants. New gas would need to be\nadded at the rate of about one large 1,500 MW plant every two years for 15 consecutive\nyears, equal to the busiest period of the last decade (2012 to 2018). If it is assumed\nthat VCEA requirements would be met, the biggest challenges would be building\nenough wind, battery storage, and natural gas peaker plants. Wind generation needs\nwould be the same as the unconstrained demand scenario. The amount of new battery\nstorage would be several times the small amount currently in place in Virginia and a\nsignificant number of new natural gas peaker plants would have to be constructed.\nBoth Scenarios 1 and 2 would rely on energy from as yet unproven nuclear technolo-\ngies.\nCommission draft\niv"
    },
    {
      "page_number": 9,
      "text": "Summary: Data Centers in Virginia\nThe state could encourage or require data centers to take actions to help address their\nenergy impacts by promoting development of renewable energy generation, partici-\npating in demand response programs, and managing energy efficiency. However, these\nactions would have only a marginal impact on decreasing data center energy demand.\nExisting electric utility requirements and processes help limit risks\nassociated with system capacity and reliability\nData centers’ projected energy demand increases have raised concerns about whether\nenough infrastructure can be built to keep pace. Currently, PJM attempts to protect\nregional grid reliability by requiring utilities to secure sufficient generation capacity\nplus a reserve margin, and the state requires utilities to develop plans that describe how\ngeneration capacity needs will be met. However, individual electric utility planning does\nnot guarantee that the generation resources needed for the whole PJM region will be\nbuilt because regional generation is not centrally planned. This is less of a concern\nwith transmission because PJM and utility transmission owners centrally identify the\nimpact large loads are expected to have, and how those loads can be brought on safely\nwithout causing transmission reliability problems.\nIf utilities are unable to build enough new infrastructure to keep pace with demand,\none of the main ways they can protect grid reliability is by delaying the addition of\nnew large load customers until there is adequate generation and transmission capacity.\nUtilities appear to be able to delay large load additions for transmission-related con-\ncerns, but it is less clear if they are allowed to delay adding new load because of gen-\neration concerns.\nData centers are currently paying their full cost of service, but\ngrowing energy demand is likely to increase other customers’ costs\nJLARC staff commissioned an independent study of electric utility cost recoveries\nunder current rate structures to see if the data center industry is paying its share of\ncurrent costs. The study found that current rates appropriately allocate costs to the\ncustomers responsible for incurring them, including data center customers.\nHowever, data centers’ increased energy demand will likely increase system costs for\nall customers, including non-data center customers, for several reasons. A large amount\nof new generation and transmission will need to be built that would not otherwise be\nbuilt, creating fixed costs that utilities will need to recover. It will be difficult to supply\nenough energy to keep pace with growing data center demand, so energy prices are\nlikely to increase for all customers. Finally, if utilities are more reliant on importing\npower, they may not always be able to secure lower-cost power and will be more sus-\nceptible to spikes in energy market prices. A typical residential customer of Dominion\nEnergy could experience generation- and transmission-related costs increasing by an\nestimated $14 to $37 monthly in constant (or real) dollars by 2040 (independent of\ninflation). Establishing a separate data center customer class, changing cost allocations,\nCommission draft\nv"
    },
    {
      "page_number": 10,
      "text": "Summary: Data Centers in Virginia\nand adjusting utility rates more frequently could help insulate non-data center custom-\ners from statewide cost increases.\nData centers create additional financial risks to electric utilities and\ntheir customers\nThe data center industry presents additional financial risks to electric utilities and their\ncustomers because of the sheer size of the industry’s energy demand. One risk is that\nutilities will build more generation and transmission infrastructure than is needed if\nforecast demand does not materialize, or several large data centers close. This could\nstrand utilities with infrastructure costs that would have to be recouped from their\nexisting customer base. Another risk is particular to electric co-ops, which are not-for-\nprofit companies that are owned by their member customers. If a data center customer\ndelayed, disputed, or failed to pay an energy generation bill and the co-op was unable\nto recoup these costs from the customer, they would ultimately have to be paid by all\nother co-op members. A large enough bill could potentially result in a co-op defaulting\nand going bankrupt.\nAnother risk relates to data center participation in the state’s retail choice program,\nwhich allows data centers and other large load customers to purchase generation\nthrough third parties rather than through their incumbent electric utility. This also has\nthe potential to shift generation costs to other customers if enough data centers\n“leave” their incumbent utility for retail choice.\nData center backup generators emit pollutants, but their use is\nminimal, and existing regulations largely curb adverse impacts\nTo ensure constant operations in the event of a power outage, nearly all data centers\nmaintain diesel generators on-site for backup power. Diesel generators emit several\nharmful air pollutants, such as nitrogen oxides, carbon monoxide, and particulate mat-\nter. To limit potential emissions from backup generators, the Virginia Department of\nEnvironmental Quality (DEQ) permits limit when they can be run, how long they can\nbe run, and the maximum annual emissions each permitted site is allowed. Nearly all\ncurrent data centers use “Tier 2” diesel generators, which DEQ allows to run only in\nemergencies or as part of routine maintenance testing.\nData center generators are run mostly only for maintenance, and most data center\noperators interviewed by JLARC staff reported experiencing zero to two minor out-\nages per site in the last two years, with nearly all outages being only a few hours long.\nConsequently, data centers’ diesel generators are a relatively small contributor to re-\ngional air pollution—in Northern Virginia, they make up less than 4 percent of re-\ngional emissions of nitrogen oxides and 0.1 percent or less of carbon monoxide and\nparticulate matter emissions. While they make up only a small part of regional emis-\nsions, DEQ is conducting further study to ensure no harmful impacts occur locally. If\nthe study detects any local air quality impacts, DEQ has the authority to increase pro-\ntections as needed.\nCommission draft\nvi"
    },
    {
      "page_number": 11,
      "text": "Summary: Data Centers in Virginia\nData center water use is currently sustainable, but use is growing and\ncould be better managed\nData centers require industrial-scale cooling, which is sometimes dependent on water,\nto manage the heat generated by their computing equipment. Most data centers use\nabout the same amount of water or less as an average large office building, although a\nfew require substantially more, and some require less than a typical household. The\namount of water a data center uses depends on its size, computing density, and type\nof cooling system.\nMost data centers receive their water from local water utilities, which make withdrawals\nfrom Virginia’s water sources (rivers, groundwater). DEQ regulates water withdrawals,\nincluding requiring permits for large-scale withdrawals, to protect future water availa-\nbility and environmental sustainability. However, while DEQ is responsible for ensur-\ning water sustainability, there is less oversight over how available water should be\nshared across various uses in a locality. Virginia as a whole is relatively water rich, but\nwater is more limited for some localities that do not have access to large amounts of\nsurface water and are in groundwater management areas.\nLocalities have allowed data centers to be built near neighborhoods,\nbut some localities are taking steps to minimize residential impacts\nThe industrial scale of data centers makes them largely incompatible with residential\nuses. One-third of data centers are currently located near residential areas, and industry\ntrends make future residential impacts more likely.\nInadequate local planning and zoning have allowed some data centers to be located\nnear residential areas, which sometimes causes impacts on those residents. In some\ncases, this occurred because local zoning ordinances did not consider data centers to\nbe an industrial use. In addition, some localities have zoned industrial areas next to\nresidential areas, even though land use principles state that industrial uses and residen-\ntial uses should not be zoned next to each other. Local elected officials have also\ngranted data centers exceptions that led to adverse residential impacts, such as approv-\ning rezonings that would allow data centers next to sensitive locations.\nIn response to increased residential opposition, some localities have taken steps to\nminimize the residential impacts of data centers. The three Virginia localities with the\nlargest data center markets have taken or are considering changes to zoning ordinances\nto better manage future data center development, and several localities considering\ntheir first data center projects are proactively implementing planning and zoning\nchanges to promote appropriate industry development. The effectiveness of local ef-\nforts to minimize residential impacts ultimately depends on the decisions of local\nelected officials when considering more restrictive zoning ordinances or individual\nspecial permit or rezoning requests.\nCommission draft\nvii"
    },
    {
      "page_number": 12,
      "text": "Summary: Data Centers in Virginia\nData center noise near residential areas presents unique challenges,\nand some localities are unsure about their authority to address it\nThe constant nature of data center noise has sometimes been a problem when data\ncenters are located near residential areas. Data centers emit low-frequency noise that\nis not loud enough to damage nearby residents’ hearing and rarely loud enough to\nviolate noise ordinances. However, some nearby residents report that the constant\nnoise generated by some data centers affects their well-being. Although noise has been\na problem for some data centers, a large majority of data centers do not generate noise\ncomplaints because of their location or design.\nLocalities traditionally use noise ordinances to address noise concerns, but those typi-\ncally target excessively loud noise from short-term sources, such as parties and barking\ndogs, and carry a low maximum civil penalty of $500. Noise restrictions for data cen-\nters could be more effective if included in zoning ordinances instead, but some local-\nities were uncertain whether they have the authority to establish these restrictions in\nsuch ordinances. Zoning ordinances that establish maximum allowable sound levels\nfor both new and existing data centers would allow localities to better account for the\nlow-frequency noise data centers emit, prescribe a better process for measuring poten-\ntial noise violations, and impose more effective penalties for addressing any violations.\nSome data center companies are conducting sound modeling studies before building\ndata centers, but not all Virginia localities currently require this, and some were unsure\nwhether they had the authority to do so.\nChanges to the state’s data center sales tax exemption could address\nsome policy concerns related to the industry\nSince 2010, Virginia has offered an exemption to the state’s retail sales and use tax to\nattract large-scale data centers. The exemption allows data centers and their tenants to\npurchase computers and other equipment, such as servers, network infrastructure,\ncooling equipment, and generators, without paying sales tax. Because data centers are\ncapital intensive, the exemption is valuable to the industry (providing $928 million in\ntax savings in FY23), and about 90 percent of the industry uses the exemption. Data\ncenter companies report the exemption is an important factor when deciding where\nto locate and expand, and most of the other states that Virginia competes with for\nnew data center developments have similar exemptions.\nBecause the data center exemption is a valuable incentive and used by most of the\nindustry, it could be used to incentivize data centers to take actions to address many\nof the issues discussed throughout this report. There are a range of changes that could\nbe made to the exemption, depending on the General Assembly’s policy objectives.\nExtend the exemption to maintain industry growth ― If the General Assembly\nwishes to maintain data center industry growth in Virginia and the associated eco-\nnomic and local tax revenue benefits, it could extend the exemption. The exemption\nis scheduled to expire in 2035, and data center representatives unanimously reported\nCommission draft\nviii"
    },
    {
      "page_number": 13,
      "text": "Summary: Data Centers in Virginia\nthat expiration of the exemption would negatively affect the state’s ability to attract\nnew data centers and keep existing ones. Data center companies typically consider the\ncost of ownership over a 15- to 20-year period when making location decisions, so to\ninfluence future site selection decisions, an extension would need to be in place well\nbefore 2035.\nAllow the exemption to expire to reduce industry growth and associated energy\nimpacts ― If the General Assembly wishes to slow the data center industry’s growth\nin Virginia because it determines that energy impacts, including increasing costs to\nresidential and other customers, outweigh the industry’s economic benefits, it could\nallow the exemption to expire in 2035. While the General Assembly could allow the\nexemption to expire only in certain regions, like Northern Virginia, that approach\nwould be less effective in reducing overall growth in energy demand because signifi-\ncant growth is occurring in several counties outside of Northern Virginia and is ex-\npected to continue.\nChange the exemption to balance industry growth and energy impacts ― Rather\nthan choosing between economic benefits or reduced energy impacts, the exemption\ncould be changed to try to balance these competing impacts. The General Assembly\ncould allow the full exemption to expire in 2035 (or end it before then) and apply a\npartial sales tax exemption until 2050. A partial exemption would also better align the\neconomic benefits the state receives with the value of the exemption. Most economic\nbenefits occur during construction, and switching to a partial exemption in 2035 would\nreduce the value of the exemption in later years when the economic impacts of current\nand planned data centers could be expected to slow. A partial exemption could also\ngenerate more tax revenue for the state.\nUse the exemption to address other policy concerns related to the data center\nindustry ― If the General Assembly extends the exemption, even as a partial exemp-\ntion, there are several additional options the General Assembly could implement to\naddress concerns in specific policy areas. The exemption could be modified to address\nenergy, natural resource, historic resource, and residential impacts.\nWHAT WE RECOMMEND\nThis report includes multiple policy options for the General Assembly to consider\ndepending on its policy goals for the data center industry in Virginia. The report also\nincludes several recommendations. The following recommendations include only\nthose highlighted in the report summary. The complete list of recommendations and\noptions is available on page xi.\nLegislative action\n• Clarify that electric utilities have the authority to delay, but not deny, ser-\nvice to customers when the addition of customer load cannot be sup-\nported;\nCommission draft\nix"
    },
    {
      "page_number": 14,
      "text": "Summary: Data Centers in Virginia\n• Direct Dominion Energy to develop a plan for addressing the risk of in-\nfrastructure costs being stranded with existing customers, and file that plan\nwith the State Corporation Commission;\n• Expressly authorize local governments to require and consider water use\nestimates for proposed data center developments;\n• Expressly authorize local governments to require sound modeling studies\nfor proposed data center developments; and\n• Expressly authorize local governments to establish and enforce maximum\nallowable sound levels for operational data center facilities using alternative\nlow frequency metrics and zoning ordinances.\nExecutive action\n• The Virginia Economic Development Partnership should clarify that\ngrants under the Virginia Business Ready Sites Program can be used for\npotential data center sites.\nCommission draft\nx"
    },
    {
      "page_number": 15,
      "text": "Recommendations and Policy Options: Data Centers\nin Virginia\nJLARC staff typically make recommendations to address findings during reviews.\nStaff also sometimes propose policy options rather than recommendations. The three\nmost common reasons staff propose policy options rather than recommendations are:\n(1) the action proposed is a policy judgment best made by the General Assembly or\nother elected officials, (2) the evidence indicates that addressing a report finding is not\nnecessarily required, but doing so could be beneficial, or (3) there are multiple ways in\nwhich a report finding could be addressed and there is insufficient evidence of a single\nbest way to address the finding.\nRecommendations\nRECOMMENDATION 1\nThe Virginia Economic Development Partnership should clarify in site characteriza-\ntion and development guidelines that potential data center sites are eligible for grants\nunder the Virginia Business Ready Sites Program. (Chapter 2)\nRECOMMENDATION 2\nThe General Assembly may wish to consider amending the Code of Virginia to clarify\nthat electric utilities have the authority to delay, but not deny, service to customers\nwhen the addition of customer load cannot be supported by the transmission system\nor available generation capacity. (Chapter 3)\nRECOMMENDATION 3\nThe General Assembly may wish to consider amending the Code of Virginia to expand\nthe Accelerated Renewable Buyers program, which allows large customers of energy\nutilities to claim credit for purchases of solar and wind energy to offset certain utility\ncharges, to also allow customers to claim partial credit for purchases of capacity from\nbattery energy storage systems based on the current PJM electric load carrying capacity\nrating. (Chapter 3)\nRECOMMENDATION 4\nThe General Assembly may wish to consider amending the Code of Virginia to require\nthat utilities establish a demand response program for large data center customers and\nto require that these customers participate in the program. (Chapter 3)\nCommission draft\nxi"
    },
    {
      "page_number": 16,
      "text": "Recommendations: Data Centers in Virginia\nRECOMMENDATION 5\nThe General Assembly may wish to consider amending the Code of Virginia to direct\nDominion Energy to develop a plan for addressing the risk of generation and trans-\nmission infrastructure costs being stranded with existing customers and file that plan\nwith the State Corporation Commission as part of its biennial rate review filing or as\na separate filing. (Chapter 4)\nRECOMMENDATION 6\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to (i) require proposed data center developments\nto submit water use estimates and (ii) consider water use when making rezoning and\nspecial use permit decisions related to data center development. (Chapter 5)\nRECOMMENDATION 7\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to require sound modeling studies for data center\ndevelopment projects prior to project approval. (Chapter 6)\nRECOMMENDATION 8\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to establish and enforce maximum allowable\nsound levels for data center facilities, including (i) using alternative low frequency noise\nmetrics and (ii) setting noise rules and enforcement mechanisms in their zoning ordi-\nnances, separate from existing noise ordinances. (Chapter 6)\nPolicy Options to Consider\nPOLICY OPTION 1\nThe General Assembly could consider amending the Code of Virginia to require that,\nas a condition of receiving the sales tax exemption, data center companies meet and\ncertify to an energy management standard, such as the International Organization for\nStandardization’s 50001 standard for energy management. (Chapter 3)\nPOLICY OPTION 2\nThe General Assembly could consider amending the Code of Virginia to allow electric\ncooperatives to create for-profit subsidiary companies that could fulfill their legal ob-\nligation to provide energy services (retail sales) to customers with load capacity of over\n90 MW. (Chapter 4)\nPOLICY OPTION 3\nThe General Assembly could consider amending the Code of Virginia to require that\nelectric utilities establish caps on participation in retail choice that protect ratepayers\nfrom undue costs, and that such caps be approved by the State Corporation Commis-\nsion through a formal case process. (Chapter 4)\nCommission draft\nxii"
    },
    {
      "page_number": 17,
      "text": "Recommendations: Data Centers in Virginia\nPOLICY OPTION 4\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion of receiving the data center sales and use tax exemption, all new data center de-\nvelopments in the Northern Virginia Ozone Nonattainment Area use only Tier 4 gen-\nerators, Tier 2 generators with selective catalytic reduction systems, or generators with\nequivalent or lower emission rates. (Chapter 5)\nPOLICY OPTION 5\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion of receiving the sales and use tax exemption, data center companies meet and\ncertify to an environmental management standard, such as the International Organi-\nzation for Standardization’s 14001 standard for Environmental Management Systems.\n(Chapter 5)\nPOLICY OPTION 6\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion for receiving the sales and use tax exemption, data center companies conduct a\nPhase I historic resource study of a proposed development site, as well as a viewshed\nanalysis when a proposed site is located within a certain distance of a registered his-\ntoric site, and report the study findings to the appropriate locality prior to develop-\nment. (Chapter 5)\nPOLICY OPTION 7\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion for receiving the sales and use tax exemption, data center companies conduct a\nsound modeling study prior to the development of a proposed data center that is to\nbe located within a certain distance of a residential development or area zoned for\nresidential development and provide the study findings to the appropriate locality.\n(Chapter 6)\nPOLICY OPTION 8\nThe General Assembly could amend the Code of Virginia to extend the expiration\ndate for the state’s sales and use tax exemption for data centers from 2035 to 2050.\n(Chapter 7)\nPOLICY OPTION 9\nThe General Assembly could allow the sales and use tax exemption for data centers to\nexpire in 2035. (Chapter 7)\nPOLICY OPTION 10\nThe General Assembly could amend the Code of Virginia to extend a partial sales and\nuse tax exemption for data centers from 2035 to 2050. (Chapter 7)\nCommission draft\nxiii"
    },
    {
      "page_number": 18,
      "text": "Recommendations: Data Centers in Virginia\nCommission draft\nxiv"
    },
    {
      "page_number": 19,
      "text": "1\nOverview of the Data Center Industry\nIn 2023, the Joint Legislative Audit and Review Commission (JLARC) directed its staff\nto review the impacts of the data center industry in Virginia. Specifically, staff were\ndirected to assess the impact of the industry on state and local revenue; Virginia’s\nenergy demand and supply; natural, historic, and cultural resources; and local residents.\nStaff were also directed to forecast future growth of the industry in Virginia and de-\ntermine (i) how any economic benefits could be more widely distributed and (ii) if\nVirginia’s data center tax exemption could be improved. (See Appendix A for the study\nresolution.)\nTo complete this study, JLARC staff conducted over 250 interviews with more than\n150 different stakeholders, including local residents and stakeholder groups; data cen-\nter companies and developers; state and local officials; electric and water utility com-\npanies; and subject-matter experts. Staff analyzed water usage and air quality and emis-\nsions data, as well as capital expenditure, employment, and tax benefit data from users\nof the data center tax exemption. Staff also reviewed state and local land use regula-\ntions and conducted case reviews of local data center-related zoning and permitting\nrequests. (See Appendix B for more information on methods used for this study.)\nJLARC staff contracted with two consultants as part of this study. Faculty from the\nWeldon Cooper Center for Public Service at the University of Virginia (Weldon\nCooper Center) developed an economic impact analysis of Virginia’s data center in-\ndustry and an independent energy demand forecast for Virginia and its utilities. Con-\nsulting firm Energy + Environmental Economics (E3) modeled how data center\ngrowth was likely to affect future generation and transmission needs, carbon emissions,\nand utility costs, including how costs could be passed on to ratepayers. E3 also made\nadditional refinements to the Weldon Cooper Center energy demand forecast.\nDigital infrastructure en-\ncompasses the systems\nData centers are key hubs of the world’s digital and technologies needed\nfor the internet, online\ninfrastructure services, and other digital\nactivities to function. This\nData centers are specialized facilities that manage, process, and share large amounts\nincludes networks (e.g., fi-\nof data. They enable the digital services that people rely on daily, including websites, ber, switches), hardware\nelectronic applications, and cloud-based platforms such as email and media streaming. (e.g., computers, servers),\nsoftware (e.g., operating\nThese services are also critical to businesses and organizations, for example, allowing\nsystems, applications),\nbusinesses to make secure transactions electronically or conduct complex computing\ndata centers, and the per-\ntasks using artificial intelligence (AI). Given their essential role in daily life, business, sonnel who manage and\nand the economy, data centers have become a critical part of the world’s digital infra- maintain these compo-\nnents.\nstructure (sidebar).\nCommission draft\n1"
    },
    {
      "page_number": 20,
      "text": "Chapter 1: Overview of the Data Center Industry\nA typical, modern data center is a large industrial building filled with computing equip-\nment, including servers, storage drives, and network hardware. Externally, these build-\nings often resemble warehouses or distribution centers. Data centers can vary greatly\nin size, ranging from smaller facilities with a few thousand square feet to large, multi-\nMegawatts are units used\nstory buildings exceeding one million square feet. Data centers are often located on\nto measure power, equiv-\ncampuses alongside other facilities or other data centers operated by the same com-\nalent to one million watts.\nMegawatts measure the pany. In addition, many data centers have physical security measures, such as flood-\namount of energy pro- lights, fencing, and access controls, to protect the facility and its data.\nduced or consumed at\nany instant, rather than Data centers require large amounts of electricity to operate. This energy powers the\ntotal over time. A differ- computing equipment inside, as well as cooling equipment that prevents the compu-\nent unit of measure is\nting equipment and building from overheating. The amount of electricity needed for\nused to measure the\na data center varies based on its size, the density and type of computing equipment,\namount of energy pro-\nduced or consumed over and the cooling system used. A small data center can require five to 20 megawatts of\na given time period. For power, while a larger data center can require 100 or more megawatts (sidebar). Given\nexample, megawatt-\nthe amount of electricity needed for operations, data centers often have power lines\nhours describe the num-\nand substations connecting them directly to nearby high-voltage transmission lines. All\nber of megawatts pro-\nduced or consumed dur- data centers also have backup generators on-site to ensure continuity of operations if\ning an hour. their primary power supply fails.\nData centers are operated and maintained by a skilled workforce, including technicians,\nFor context, a Virginia\nelectricians, and network engineers. Data centers also generally have security person-\ntown of 10,000 people\nnel.\nuses approximately 10\nmegawatts.\nFigure 1-1 illustrates the infrastructure, equipment, and personnel found in and around\na typical, modern data center.\nFIGURE 1-1\nCommon infrastructure, equipment, and personnel at a typical data center\nSOURCE: JLARC staff.\nNOTE: Illustrative example. Data centers may have different equipment, e.g., based on their cooling system.\nCommission draft\n2"
    },
    {
      "page_number": 21,
      "text": "Chapter 1: Overview of the Data Center Industry\nThere are various types of data centers, ranging from traditional enterprise and colo-\ncation facilities to newer hyperscale operations.\n• Enterprise data centers are private facilities owned and operated by a single\ncompany, designed specifically to meet that company’s IT and data storage\nneeds. These are generally non-technology companies, such as banks, insur-\nance firms, and credit card companies, that rely heavily on secure, in-house\ndata processing and storage. Enterprise data centers are generally located\non-site, such as within a corporate campus or integrated into a larger office\nbuilding. Enterprise data centers are a shrinking segment of the data center\nmarket as companies increasingly rely on the cloud for their computing\nneeds.\n• Colocation data centers are facilities owned and operated by a company that\nOperational capacity—\nleases physical space within their data center to other companies and organ-\nalso called “capacity”—\nizations. These tenants, which include smaller technology companies, online\nrefers to the amount of\nretailers, and government agencies, house their computer equipment within power a data center\ntheir leased space and have their own staff who maintain and upgrade this needs to operate. This in-\ncludes all the power\nequipment. Tenants rely on the data center owner to provide all other ser-\nneeded to run the com-\nvices such as power, cooling, and physical security. Colocation data centers\nputing equipment, cool-\ngenerally serve multiple tenants—often upwards of 20 or more—which al- ing systems, and other\nlows these companies to benefit from economies of scale. building operations. Ca-\npacity is often used to\n• Hyperscale data centers are purpose-built facilities designed to serve the\ndescribe the size of a data\nworld’s major technology companies (e.g., Amazon Web Services [AWS], center. For the purposes\nGoogle, Meta, Microsoft), often known as “hyperscalers.” These are the of this chapter, capacity is\nmeasured in megawatts.\nlargest data centers with the largest operational capacity and power require-\nments (sidebar). Hyperscale data centers can either be owned and operated\nby the hyperscaler company or by a third-party that leases the facility to the\nThe time it takes for data\nhyperscaler. In some cases, the third party that owns the data center also to travel from one point\nprovides services such as power, cooling, and security, while in others the to another, such as from\na data center to the end\nhyperscaler manages all building operations. Hyperscale data centers are a\nuser, is called “latency.”\ngrowing segment of the data center market.\nLow latency indicates\ndata is traveling more\nquickly; high latency indi-\nData center industry is growing rapidly, driven by a\ncates there is a longer de-\ncombination of established and emerging trends lay. Many factors affect\nlatency, most notably the\nThe data center industry spans markets around the world, clustering in locations that geographic distance be-\nprovide access to land, energy, and fiber, and are business friendly, politically stable, tween the data center\nand user. Some tasks—\nand at low risk from natural disasters. Many data center markets are located near key\nsuch as financial transac-\npopulation, business, and government centers because they are close to their custom-\ntions—are more “latency\ners and end users. Being in proximity to customers reduces the time it takes for data sensitive” than others,\nto travel between the data center and the customer, ensuring fast processing, which meaning they require as\nlow latency as possible.\ncan be critical for certain business operations, such as financial transactions (sidebar).\nCommission draft\n3"
    },
    {
      "page_number": 22,
      "text": "Chapter 1: Overview of the Data Center Industry\nIt also reduces time for end users to access data, which, for example, reduces buffering\ntimes and increases picture quality when streaming media.\nThe data center industry is dominated by a few large participants. In the U.S., four\nhyperscaler companies—AWS, Google, Meta, and Microsoft—are responsible for\nmuch of the data center industry. These companies operate their own hyperscale data\ncenters, lease other hyperscale data centers, and can also be customers within tradi-\ntional colocation data centers.\nData center industry is growing rapidly worldwide\nThe data center industry is growing worldwide, with many data centers under con-\nstruction or in development. Market reports and trade literature indicate the industry\nhas grown significantly over the past decade, with an especially rapid growth rate in\nrecent years, particularly in the Americas. For example, a 2024 report from the real\nestate firm Cushman & Wakefield estimates 44,600 megawatts of data center capacity\nis in development worldwide. More than half (55 percent) of this capacity is in the\nAmericas region, 30 percent is in the Asia–Pacific region, and the remaining 15 percent\nis in the Europe, Middle East, and Africa (EMEA) region. When completed, this\ngrowth would double existing capacity across the EMEA markets and more than dou-\nble existing capacity in the Americas and Asia–Pacific markets.\nThe industry is growing both in terms of the number of data centers under construc-\ntion as well as the size and scale of those data centers. More data centers are being\nbuilt, and many of the new data centers under construction are larger and have more\noperational capacity. For example, the capacity of a typical data center has increased\nfrom requiring only a few megawatts of power to more than 100 megawatts.\nThere has also been a recent shift toward companies building data center campuses,\nrather than individual data centers, to serve the needs of hyperscalers. Such campuses\ncan be made up of multiple parcels of land and house several data centers owned by\nthe same entity. Collectively, the operational capacity of these campuses can reach\nhundreds of megawatts, and in some cases, exceed one gigawatt (i.e., 1,000 megawatts).\nCompanies are increasingly developing data center campuses, rather than individual\nfacilities, to consolidate operations, improve efficiency, and more easily expand capac-\nity in response to growing demand.\nIndustry expected to grow for foreseeable future, though factors\ncould shift where growth occurs\nThe data center industry is expected to keep growing, driven by demand for digital\nservices, such as e-commerce, media streaming, and cloud-based applications. This\ntrend accelerated during the COVID-19 pandemic as more people and businesses re-\nlied on these services and is expected to continue. As the economy becomes increas-\ningly digitized, more consumers use digital services, and the number of internet-\nCommission draft\n4"
    },
    {
      "page_number": 23,
      "text": "Chapter 1: Overview of the Data Center Industry\nconnected devices rises, the need for data storage, processing, and network capacity\nwill continue to grow.\nThe recent emergence of AI is another significant driver of data center growth. AI AI workloads typically\nrequire more power than\napplications, such as machine learning and data analytics, require immense computing\ntraditional data center\npower and storage to process large amounts of data. As businesses increasingly adopt\ntasks because they use\nAI tools and AI is integrated into commercial applications, the demand for data centers more energy-intensive\nto support these technologies has surged and is expected to continue to grow. hardware. The servers\nconducting AI tasks often\nAI also has the potential to reshape how and where the data center industry grows. include graphics pro-\nFor example, some AI workloads, such as large language model training, are not latency cessing units (GPUs)\nalongside central pro-\nsensitive, allowing data centers housing these tasks to be located farther from estab-\ncessing units (CPUs), be-\nlished data center markets. Additionally, AI workloads are often much larger than typ-\ncause GPUs are better\nical data center demands, requiring larger facilities with more computing capacity and suited to running large,\nmore power needs (sidebar). simultaneous data pro-\ncesses required for AI ap-\nMarket constraints could also shift where the industry grows. Key factors, such as\nplications. Since GPUs\npower availability, land price and availability, local opposition, and regulatory environ- consume more power\nments, are constraining the industry, especially in established markets. As these con- than CPUs, AI tasks are\ngenerally more energy\nstraints grow, some markets may become less attractive for development, driving data\ndemanding.\ncenter growth toward other locations.\nNorthern Virginia has the largest data center market\nin the world, and the state’s industry is growing\nThere are approximately 150 data center sites in Virginia, which collectively house\nFor context, Pocahontas\naround 340 data center buildings. These sites vary in size, ranging from a single 2,400-\nState Park—the largest\nsquare-foot data center building to a campus of seven buildings that total more than in Virginia—covers 7,600\n3 million square feet. In total, Virginia has over 63 million square feet of data center acres. The entire state\npark system spans a total\nspace on 7,200 acres of land (sidebar).\nof 75,900 acres.\nVirginia data center sites also vary in size in terms of operational capacity. The smallest\nsites require only about one megawatt of power, while some larger campuses are esti-\nData centers’ power us-\nmated to need 200 or more megawatts and are still growing. In total, Virginia data age in Virginia—about\ncenter sites use approximately 5,050 megawatts of power (sidebar). (This is based on 5,050 megawatts— is\nroughly equivalent to the\nthe 2024 peak load forecast by Dominion Energy and Mecklenburg, Northern Vir-\nelectricity needs of 2 mil-\nginia, and Rappahannock electric cooperatives in August 2023.)\nlion Virginia households\n(about 60 percent of\nhouseholds in the state).\nVirginia’s data center industry is mostly concentrated in Northern\nVirginia, with other small clusters near Richmond and Mecklenburg\nData centers are located across the state, but 80 percent of Virginia’s data center in-\ndustry is concentrated in three Northern Virginia localities: Loudoun, Prince William,\nand Fairfax (Figure 1-2). Loudoun County alone accounts for approximately half of\nthe state’s data center industry in terms of number of sites, building square footage,\nand estimated energy usage. The eastern part of the county north of Dulles\nCommission draft\n5"
    },
    {
      "page_number": 24,
      "text": "Chapter 1: Overview of the Data Center Industry\nInternational Airport has become known as “Data Center Alley” because of its high\nconcentration of data centers. The remaining 20 percent of Virginia’s data center sites\nare in 11 other localities, with the most notable clusters in the Richmond region and\nMecklenburg County.\nFIGURE 1-2\nMost of Virginia’s data center industry is concentrated in Northern Virginia\nSOURCE: JLARC analysis of Virginia Department of Environmental Quality data and county property real estate records.\nNOTE: Map shows one dot per data center site, which may include multiple data center buildings. Size of each site represented by size of\ndot, as measured by the maximum capacity (in terms of megawatts) the site is permitted to backup via diesel generators. This capacity is\nlarger than the current operational capacity because it (i) accounts for the site's full build-out potential, which many sites have not yet\nreached, and (ii) includes allowances for redundancy. Data center operators report 0 to 25 percent of backup capacity is typically for\nredundancy.\nNorthern Virginia is the largest data center market in the world\nbecause of multiple factors\nNorthern Virginia has the highest concentration of data centers in the world and is\nrecognized as the world’s premier data center market. The exact size of the Northern\nVirginia data center market (in terms of the number of sites and energy demand)\nvaries based on the sources used; however, every source indicates Northern Virginia\nis the global leader. According to data reported by Cushman & Wakefield, in terms of\nmegawatts, the Northern Virginia market is more than twice the size of the next largest\nmarket in the world, Beijing, and nearly three times the size of the next largest market\nin the U.S., located in and around Hillsboro, Oregon (Figure 1-3). The Northern Vir-\nginia market constitutes 13 percent of all reported data center operational capacity\nglobally and 25 percent of capacity in the Americas region.\nCommission draft\n6"
    },
    {
      "page_number": 25,
      "text": "Chapter 1: Overview of the Data Center Industry\nFIGURE 1-3\nVirginia has the most operational capacity of all global markets\nSOURCE: JLARC analysis of Cushman & Wakefield 2024 Global Data Center Market Comparison.\nNOTE: Reflects market size in terms of operational capacity as measured by megawatts. Shows 20 largest markets. “Northern Virginia”\nrefers to an estimate of data center capacity in the traditional Northern Virginia market consisting of Fairfax, Loudoun, and Prince William\ncounties and Manassas. The Cushman & Wakefield report also includes an estimated 560 megawatts of capacity in Culpeper and Fauquier\ncounties and the Richmond metropolitan region.\nMultiple factors have contributed to Northern Virginia’s market prominence. The re-\ngion’s role in the early stages of the internet’s development gave it a head start as a key\ndata center hub. In the mid-20th century, early data processing companies contracting\nwith government agencies and high-technology government labs were drawn to the\nregion given its proximity to their federal government customers. The establishment\nof an internet exchange point in the 1990s further attracted major telecommunications\nand early internet companies to the region.\nAs the internet grew, a strong fiber network, supply of reliable cheap energy, and avail-\nable land encouraged more data centers to locate in the region. Data centers were also\ndrawn to the region given its proximity to major national customers, including most\nnotably the federal government, government contractors, and technology firms that\nheld an enormous amount of government and other data. With the rapid growth of\nthe internet in the 2000s, it became advantageous for data centers to cluster near each\nother so they could share information more quickly. The high concentration of data\ncenters also led to a burgeoning ecosystem of industry professionals, real estate devel-\nopers, construction companies, and tradespeople with expertise in data centers, which\ncontinues to make the region attractive today.\nCommission draft\n7"
    },
    {
      "page_number": 26,
      "text": "Chapter 1: Overview of the Data Center Industry\nThe creation of a state data center tax incentive has also been a key factor in the in-\ndustry’s development in Northern Virginia, as well as the state more broadly. In 2010,\nVirginia adopted a sales and use tax exemption that exempted data centers from paying\nretail sales tax on computer and related equipment purchases, and the General Assem-\nbly has since expanded the exemption. (See Chapter 2 for more information about the\nsales and use tax exemption and its impact.)\nData center industry is growing rapidly in Virginia, both in established\nmarkets and newer ones\nThe data center industry is growing rapidly in Virginia. Since 2020, data center space in\nVirginia has more than doubled, with over a quarter of the state’s existing data center\nsquare footage built in 2022 and 2023. Additional square footage has been built in\n2024. A 2024 Cushman & Wakefield report underscores this trend, noting there is a\nrecord amount of data center capacity in development in the state. This includes 1,500\nmegawatts under construction and 2,900 megawatts in earlier stages of development.\nWhen this development is complete, it will nearly double the size of data center ca-\npacity in Virginia.\nAs of September 2024, there are at least 70 new known data center sites under active\ndevelopment across the state. These projects are at various stages of the development\nprocess, with more than half having received full local government approval and/or\nunder construction. The remaining projects are at earlier stages, such as awaiting local\nrezoning or approval.\nMuch of the data center development is occurring in the established markets of\nNorthern Virginia, the Richmond region, and Mecklenburg County. Within these ex-\nisting markets, the majority of growth continues to be in Loudoun and Prince William\ncounties, with Prince William County being the fastest-growing locality (Figure 1-4).\nThe growth in these markets is driven by data center developers and companies build-\ning at new sites as well as expanding existing campuses.\nThe data center industry is also growing in new Virginia markets, most notably in\ncounties outside of the established Northern Virginia market and along the I-95 cor-\nridor (Figure 1-4). For example, seven localities without any data centers have recently\napproved new campuses or have applications pending. According to stakeholders, data\ncenter development is moving into these new markets as land availability and local\nregulatory environments become more challenging in Northern Virginia. Additionally,\nAWS is leading development into localities along I-95 as part of its agreement with the\nstate to invest $35 billion in data centers in new Virginia locations by 2040.\nCommission draft\n8"
    },
    {
      "page_number": 27,
      "text": "Chapter 1: Overview of the Data Center Industry\nFIGURE 1-4\nData center industry still growing in established markets, but development\nstarting to spread into new areas, such as along I-95\nSOURCE: JLARC summary analysis as of September 2024.\nNOTE: “In development” includes projects that are under construction, permitted, and/or have been approved\nthrough local rezoning or other approval processes (if applicable).\nCommission draft\n9"
    },
    {
      "page_number": 28,
      "text": "Chapter 1: Overview of the Data Center Industry\nCommission draft\n10"
    },
    {
      "page_number": 29,
      "text": "2\nEconomic and Fiscal Impacts\nStates strive to build and maintain a strong and diverse economy. A strong economy\nbenefits the state by increasing the wealth of its citizens, helping its businesses succeed,\nand generating tax revenues to support state and local government operations. Tax\nrevenues help pay for essential services like roads, schools, and public safety.\nVirginia looks to improve its economy by attracting new businesses and having existing\nbusinesses expand their operations. Businesses benefit the economy directly by creat-\ning new jobs and making capital investments, such as constructing new buildings and\npurchasing vehicles and equipment. Business activities have many additional impacts\nthat further economic growth, such as creating additional jobs at in-state suppliers and\nin the service industries that support the original business and its employees (Figure\n2-1).\nFIGURE 2-1\nBusinesses create jobs and capital investment and have additional impacts that\nbenefit the state economy\nSOURCE: JLARC staff analysis.\nData center industry provides positive economic\nbenefits to state\nState and local economic development agencies view data centers as an attractive in-\ndustry. Data center companies are some of the largest and most well-resourced tech-\nnology companies in the world. Though data centers directly employ relatively fewer\nemployees than some industries, data center jobs tend to be higher paying, so jobs\nCommission draft\n11"
    },
    {
      "page_number": 30,
      "text": "Chapter 2: Economic and Fiscal Impacts\nhave a higher economic impact. Data centers also meet other characteristics of a high\nTradeable sector in-\nimpact industry: they are in a tradable industry sector and have a high employment\ncludes businesses that\nmultiplier (sidebar). Data centers—like manufacturers, steel producers, and transpor-\ncompete or export\ngoods and services out- tation industries—are also capital intensive. Their facilities are enormous and require\nside of where they are multibillion-dollar outlays for construction and equipment, which can provide sub-\nlocated. They have larger\nstantial tax revenue for local governments and a comparatively smaller amount of tax\neconomic impacts be-\nrevenue for the state (for the portion that is not tax-exempt).\ncause they bring in new\nrevenue from outside\nThe data center industry provides secondary economic benefits to the state as well.\nthe state instead of\nThe clustering of data centers in a region, like Northern Virginia, can have “knock\nsimply reallocating exist-\ning economic activity. on” economic effects by indirectly attracting other related technology businesses,\nwhich help create a well-trained, regional IT workforce. This clustering of data centers,\nAn employment multi-\nplier is an estimate of related businesses, and skilled workers can further improve the region’s attractiveness\nthe number of additional to additional businesses in the technology sector and other sectors.\njobs created in the econ-\nomy to support each job\nData center capital investment is substantial, although only a portion\ncreated directly by an in-\ndustry. of it benefits Virginia’s economy\nCapital investment in Virginia data centers is substantial, exceeding $24 billion in FY23,\nand primarily consists of equipment purchases from Virginia-based and out-of-state\ncompanies. Data center investment represented 84 percent of the total capital invest-\nment across all economic development projects announced by the Virginia Economic\nDevelopment Partnership (VEDP) between FY22 and FY24. However, like capital\ninvestments made by other industries, only a portion of data center capital investment\nbenefits the Virginia economy. The primary benefit to Virginia’s economy is related to\ndata center construction, which comprises about 20 percent of total data center capital\ninvestment (Figure 2-2). Most construction spending likely remains in the state econ-\nomy because much of it goes to Virginia-based businesses performing key construc-\ntion services such as clearing and grading sites, erecting steel frames, installing high-\nvoltage electrical equipment, installing industrial-scale cooling systems, and running\nmiles of cable, conduit, and piping. Materials used in data center construction are often\nalso sourced from Virginia businesses throughout the state.\nThe largest portion of data center capital investment is for IT and mechanical equip-\nment (68 percent), and most of this spending occurs with out-of-state companies.\nComputer servers are the biggest equipment expense and, because there are no major\ncomputer server manufacturers in Virginia, are sourced from outside the state or the\ncountry. Some other equipment used in data centers is sourced in Virginia. For exam-\nple, Virginia has suppliers of electrical and cooling equipment, raised-access floors and\nhot/cold aisle containment systems, and fiber infrastructure. These suppliers have re-\ncently located or expanded operations in Virginia because of the state’s large data cen-\nter market. Even so, a substantial amount of non-computer equipment still likely\ncomes from out-of-state, such as the diesel generators data centers use for backup\npower.\nCommission draft\n12"
    },
    {
      "page_number": 31,
      "text": "Chapter 2: Economic and Fiscal Impacts\nFIGURE 2-2\nPrimary benefit of data center capital investment to Virginia’s economy is from\nconstruction, which comprises 20 percent of data centers’ capital investment\nSOURCE: JLARC staff and Weldon Cooper Center analysis of data center capital investment between FY21 and FY23\nreported to VEDP.\nData center industry supports relatively small operations workforce\nand sizable construction workforce, both with average or above\naverage wages\nData centers require\nData centers typically employ a small number of workers for data center operations, constant ongoing\nrelative to their facility size. For example, several data center representatives indicated maintenance of electri-\ncal and cooling sys-\nthat a typical 250,000-square-foot data center may have approximately 50 full-time\ntems. Data centers have\nworkers (one employee per 5,000 square feet versus one employee per 650 square feet\nhundreds of electrical\nfor some distribution centers). About half of these workers are likely direct employees and mechanical compo-\nof the data center company (or for colocation data centers, direct employees of the nents that must be re-\nplaced as they break\ntenant). These workers include facility managers, engineers, data technicians, and facil-\ndown over time. Addi-\nity maintenance staff. The other half are contract workers, including electricians, pipe-\ntionally, these systems\nfitters, and security personnel who work full-time at the facility (sidebar). can also be upgraded or\nconfigurations changed\nData center direct employees and contract workers accounted for, by JLARC staff\nas computer equipment\nestimates, over 8,000 full-time jobs in FY23. A data center may add new jobs each year is upgraded and re-\nas new facilities begin and expand operations. In FY23, data centers added more than placed.\n800 new full-time jobs.\nData center construction, however, supports a substantially larger number of workers\nthan data center operations. Construction of an individual data center building usually\nCommission draft\n13"
    },
    {
      "page_number": 32,
      "text": "Chapter 2: Economic and Fiscal Impacts\ntakes about 12 to 18 months, and it can take five or more years to fully build out a\ncampus. Data center representatives indicated that, at the height of construction, ap-\nproximately 1,500 workers are on site building a facility and installing electrical and\ncooling systems and include occupations such as\n• site developers and surveyors,\n• equipment operators for land clearing and leveling,\n• workers to erect steel building frames and concrete walls,\n• electricians installing cabling, equipment, and generators, and\n• pipefitters and HVAC technicians installing piping and cooling equipment.\nBoth data center operations and construction workers earn average or above average\nwages, contributing to the economic benefit of the industry. On average, data center\nemployees and contractors earn about $100,000 per year, varying based on job role\nand area of the state. Many construction-related jobs do not require a college degree\nbut are also relatively high-paying. For example, the starting salary for electricians is\napproximately $24 per hour, and a “journeyman” (fully trained) electrician can make\napproximately $56 per hour. These wages translate to $50,000 and $116,000 in annual\nwages, respectively, but the actual annual wages are likely higher because these workers\noften work over 40 hours per week and can earn overtime pay.\nThe growth of Virginia’s data center industry has contributed to the expansion of the\nstate’s trades and construction industry. A representative from a construction supplier\nand contractor indicated that the data center industry is the largest construction sector\nright now, and data center projects are about one-third to one-half of their current\nprojects and nearly two-thirds of their backlog. A representative of an electrical work-\ners union in Northern Virginia indicated that, because of demand from the growing\nJLARC’s independent\ndata center industry, their apprenticeship program has grown from 300 apprentices\neconomic impact analy-\nsis was performed by per training course to 500 in the last several years and could grow larger. A benefit of\nstaff from the Weldon this growth is that many workers are able to stay in-state and move to another data\nCooper Center. The anal-\ncenter construction job after a project is complete, rather than moving to another state\nysis was conducted using\nto find work.\neconomic modeling soft-\nware developed by IM-\nPLAN. The model uses an Data center industry has added thousands of jobs and several billion\nindustry standard meth-\ndollars to state’s economy, mostly from construction\nodology but does not ac-\ncount for the cost of The data center industry benefits the Virginia economy because of the additional jobs\nsome potential externali- and personal income created and the value it adds to the Virginia economy (i.e., Vir-\nties, such as health and\nginia gross domestic product or GDP). JLARC staff commissioned an independent\nenvironmental costs asso-\neconomic impact analysis of the data center industry in Virginia (sidebar). The analysis\nciated with increased car-\nbon emissions, that may estimated that the data center industry provides approximately 74,000 jobs, $5.5 billion\nbe associated with the in- in labor income, and $9.1 billion in Virginia GDP overall to the state economy annu-\ndustry’s large energy de-\nally, based on average spending by the industry between FY21 and FY23 (Table 2-1).\nmands. See Appendix D\nThese estimates are just over 1 percent of total statewide employment, income, and\nfor additional details.\nVirginia GDP during the last three years. Most of the economic benefits have been in\nCommission draft\n14"
    },
    {
      "page_number": 33,
      "text": "Chapter 2: Economic and Fiscal Impacts\nthe Northern Virginia region, but other regions where data centers are located or un-\nder construction, or that have businesses that otherwise support the industry, also ben-\nefited (Figure 2-3).\nTABLE 2-1\nData center industry has positive economic benefits on Virginia\nAnnual average based on data center capital investment and\nrelated operation spending\nConstruction Operations\nEconomic impact phase phase Total impact\n59,000 jobs 15,000 jobs 74,000 jobs\nJobs\n(35,000 direct) (4,400 direct) (39,400 direct)\n$4.3 B $1.2 B $5.5 B\nLabor income\n($2.6 B direct) ($0.4 B direct) ($3.1 B direct)\n$6.4 B $2.7 B $9.1 B\nVirginia GDP\n($3.3 B direct) ($1.1 B direct) ($4.4 B direct)\nSOURCE: Weldon Cooper Center economic impact analysis of the data center industry impacts, based on data center\nspending between FY21 and FY23 reported to VEDP, adjusted to account for non-exempt data centers. Numbers\nmay not sum because of rounding.\nNOTE: Direct operations jobs include only data center employees and exclude contractors that work full time at data\ncenters. Total impact includes direct impacts plus indirect and induced impacts. Average data center economic im-\npacts presented here likely underestimate the impacts in more recent years given the growth of the industry.\nFIGURE 2-3\nEconomic impact from data centers is concentrated in Northern Virginia\nSOURCE: Weldon Cooper Center economic analysis of the annual data center industry impacts, based on data center\nspending between FY21 and FY23 reported to VEDP, adjusted to account for non-exempt data centers.\nNOTE: Totals for Northern Virginia and other Virginia regions do not sum to statewide totals shown in Table 2-1\nbecause the analysis does not account for impacts from activity in Northern Virginia occurring in other Virginia re-\ngions and vice versa.\nMuch of the data center industry’s economic benefits in Virginia derive from capital\nspending during the construction phase rather than spending during ongoing opera-\ntions (Table 2-1). Annual average spending during the construction phase is estimated\nCommission draft\n15"
    },
    {
      "page_number": 34,
      "text": "Chapter 2: Economic and Fiscal Impacts\nto be more than three times annual operation spending, according to prior research.\nData centers were estimated to contribute 59,000 jobs annually during the construc-\ntion phase, accounting for 80 percent of total annual jobs resulting from data centers.\nThis estimate includes 35,000 direct jobs, most of which were construction workers\n(28,000), although some were IT-related workers manufacturing and installing equip-\nment (7,000). Another 24,000 jobs were estimated to be in supporting sectors, such as\nmaterials suppliers, and “induced jobs” in businesses that benefit from worker spend-\ning, such as restaurants and retail. The data center construction phase also accounted\nfor most of the annual increase in total labor income (80 percent) and total Virginia\nGDP (70 percent) from data centers. Appendix D provides additional technical details\non these and other analysis outcomes.\nBecause most of data centers’ economic benefits are from construction, continued\ngrowth of the data center industry would be needed in Virginia to maintain the same\nlevel of economic impact. Current trends suggest continued growth is likely to hap-\npen, at least for the near future. Virginia’s data center market is expected to double in\nthe next few years based on the data center capacity currently under construction and\nin the early development stages.\nData centers generate substantial local tax revenues\nfor localities that have them\nBusiness personal prop-\nerty taxes are levied by\nLocal governments with data centers in their jurisdictions can collect substantial tax\nlocal governments on\nrevenues from the industry. Data centers pay different types of local taxes, but the\nthe value of property,\nsuch as furniture, fix- primary ones are business personal property and real property (real estate) taxes (side-\ntures, computer equip- bar). The business property tax, in particular, can generate substantial revenue. A single\nment, machinery, tools,\ndata center typically has business personal property valued in the millions, a large por-\nand heavy equipment\ntion of which is computer equipment that is typically replaced every five years.\nwithin their locality. State\nlaw allows a locality to\nAlthough data center tax revenues can be substantial, the industry’s share of local rev-\ntax certain classes of per-\nenue varies. For the five localities with relatively mature data center markets (Loudoun,\nsonal property at lower\nrates, including com- Prince William, Mecklenburg, Henrico, and Fairfax), data center revenue ranged from\nputer equipment for data less than 1 percent to 31 percent of total local revenue. The amounts collected and\nprocessing.\npercentage of local revenues vary substantially because of differences in the size and\nReal property (or real maturity of the data center markets, locality sizes and tax bases, and local tax rates and\nestate) taxes are levied\ndepreciation schedules. Loudoun and Prince William have the largest and most mature\nby a local government\nmarkets, and data center revenue accounted for 31 percent and 7 percent, respectively,\non land and improve-\nments in their locality. of total local tax revenue (Figure 2-4). Loudoun collects substantially more revenue\nfrom data centers primarily because its data center market size is three times larger\nthan Prince William’s. Revenue estimates are not provided for all of these localities to\nprotect taxpayer confidentiality.\nCommission draft\n16"
    },
    {
      "page_number": 35,
      "text": "Chapter 2: Economic and Fiscal Impacts\nFIGURE 2-4\nData center tax revenue can be substantial for local governments (FY23)\nSOURCE: JLARC staff analysis of revenue collections from localities and the APA Local Government Comparative Re-\nport, FY23.\nTax rates also significantly affect the amount of revenue a locality can generate from\ndata center developments. Some localities have greatly reduced their business personal\nproperty tax rates for computer equipment to try to attract the industry and, therefore,\ncollect far less revenue than other localities with a higher tax rate would collect for a\ncomparable project. For example, assuming a data center with $150 million in taxable\ncomputer equipment, counties could collect from $10.8 million to $0.4 million over a\nfive-year period (after accounting for different tax rates and depreciation schedules)\n(Figure 2-5).\nEven with the variation in tax revenue collections, local government staff from the\nfive counties with the greatest data center presence indicated that data center revenue\nhas benefited their locality. Local government staff indicated data center revenue has\nallowed their locality to\n• lower real estate tax rates (Loudoun and Prince William),\n• develop an affordable housing trust fund (Henrico County),\n• establish revenue stabilization or reserve funds (Loudoun and Prince Wil-\nliam), and\n• construct new schools (Mecklenburg).\nCommission draft\n17"
    },
    {
      "page_number": 36,
      "text": "Chapter 2: Economic and Fiscal Impacts\nFIGURE 2-5\nSome localities would collect far less revenue over a five-year period than others for the same\ndata center development\nSOURCE: JLARC staff analysis of locality property tax rates and depreciation schedules for computer equipment.\nNOTE: Tax rate is the business personal property tax rate in 2024 for computer equipment. Amounts exclude real property taxes. Amounts\nare based on a data center with $150 million in equipment. Data center equipment is typically replaced every five years, which resets the\ndepreciation schedule used to calculate the decline in value of equipment each year after its purchase.\na Culpeper provides a local tax rebate for data centers that invest at least $10 million and hire at least 10 new employees in the Culpeper\nTechnology Zone, and therefore may reduce this amount for qualifying data centers. b Fredericksburg Region includes the City of Fred-\nericksburg, Caroline County, King George County, Spotsylvania County, and Stafford County.\nIn addition to the revenue the industry generates, local government staff reported that\ndata centers are an attractive industry because they impose minimal direct costs on the\nprovision of government services compared with other industries. Data centers em-\nploy relatively few employees in comparison with other industries like manufacturing\nand logistics. Industries with more employees place greater demand on local roads,\nschool systems, and other services.\nLocalities in distressed areas have difficulty\nattracting data centers\nData center developments could benefit localities in economically distressed areas of\nthe state through increased local revenue. However, localities in these areas face several\nchallenges in attracting data centers. To be considered, a locality likely needs to have\n230kV transmission lines (the preferred voltage for modern data center campuses) and\nlarge and flat properties close to those transmission lines. These requirements could\nprevent many counties in distressed areas, particularly in Southwest Virginia, from be-\ning considered.\nLocalities in economically distressed areas that are away from population centers can\nalso only compete for certain types of data centers. They cannot compete for data\ncenters that need to be close to customers or require low latency, such as cloud com-\nputing and colocation facilities. However, they may be able to compete for data centers\nCommission draft\n18"
    },
    {
      "page_number": 37,
      "text": "Chapter 2: Economic and Fiscal Impacts\nrunning artificial intelligence (AI) workloads, such as training models, which do not\nneed to be near populated areas and may not require low latency. AI is expected to\ndrive a lot of future industry growth and presents an opportunity for more remote\nlocalities.\nThe state could improve the competitiveness of localities in distressed areas by helping\nthem identify, prepare, and market industrial sites that are attractive to the data center\nindustry. Data center companies prefer to move fast once a site has been identified, so\navailable land should have access to roads and other utilities (water, sewer) that allow\nconstruction to begin soon after selection. Company representatives said industrial\nsites that are shovel-ready could be particularly attractive. The primary reason Meck-\nlenburg was successful in attracting Microsoft was because the county had already\nidentified a site suitable for data center development when Microsoft was looking for\npotential Virginia locations.\nThe Virginia Business Ready Sites Program, which is administered by VEDP, can be\nused for this purpose. The program identifies and assesses the readiness of potential\nindustrial sites and provides site characterization and development grants to local gov-\nernments and regional authorities. The program is intended to develop sites to attract\nlarge employers, such as manufacturers, but it can be used to identify and develop sites\nfor which data centers would be a “best use” and would generate a positive return on\ninvestment for the state. For example, a 150-acre site that has limited road and rail\ninfrastructure but is located close to 230kV transmission lines might be best used as a\ndata center instead of a manufacturing plant. To help localities in distressed areas com-\npete for data centers, VEDP should clarify that potential data center sites can be in-\ncluded in VEDP’s site listings and are eligible for Virginia Business Ready Sites Pro-\ngram grants.\nThe 2020 General As-\nRECOMMENDATION 1 sembly lowered the eli-\nThe Virginia Economic Development Partnership should clarify in site characteriza- gibility requirements for\ntion and development guidelines that potential data center sites are eligible for grants the data center exemp-\nunder the Virginia Business Ready Sites Program. tion in distressed areas\nof the state to 10 jobs\nand capital investment\nThe state made changes to its data center sales tax exemption, discussed in the next\nof $75 million to encour-\nsection, several years ago to try to attract data centers to distressed areas of the state age growth in these ar-\n(sidebar). However, very few data centers have qualified for the exemption under the eas.\nchanges, so the changes alone may not be sufficient to overcome other challenges to\nattract data centers to these areas.\nCommission draft\n19"
    },
    {
      "page_number": 38,
      "text": "Chapter 2: Economic and Fiscal Impacts\nState’s data center exemption encourages industry\ngrowth and has moderate economic benefits\nVirginia, like other states, uses incentives and other strategies to try to attract specific\nindustries that can create new economic activity. The goal of targeting specific indus-\ntries is to establish industry clusters or ecosystems.\nSince 2010, Virginia has offered a retail sales and use tax exemption to attract large-\nscale data centers. The exemption allows qualifying data centers and their tenants to\npurchase computers and other equipment without paying the state sales tax on the\nfollowing items, namely\n• computer equipment such as servers, mainframes, network infrastructure,\nand data storage hardware; and\nThis report includes\n• other equipment such as cabling, switches, cooling equipment, generators,\nhigher estimates of the\ntax revenue impact of monitoring systems, and similar items used to operate exempt equipment.\nthe data center exemp-\ntion than was reported in\nExemption provides qualifying data center companies with\nprior years. Data centers\nusing the exemption are substantial tax reductions\nnow required to report\nData center owners and their tenants, which can include a wide range of businesses in\nto the Virginia Economic\nsectors like technology, health care, financial institutions, and retail, can claim the data\nDevelopment Partner-\ncenter sales and use tax exemption if they meet eligibility requirements. To qualify, data\nship their annual eligible\nexemption expenditures centers must create a minimum of 50 jobs paying at least 150 percent of the prevailing\nand tax benefits. annual average wage in the locality where the data center is located and make a $150\nThe statewide retail million capital investment. As noted above, the minimum thresholds are lower for dis-\nsales and use tax in-\ntressed areas. Data centers and tenants reported saving $928.6 million in sales taxes in\ncludes a 4.3 percent state\nFY23 because of the exemption, including state, local, and regional portions of the\nshare, a 1 percent local\noption share, and addi- tax (sidebar). The state portion of the exempted amount was an estimated $683 mil-\ntional 0.7 percent to 1.7 lion, making it by far the state’s largest economic development incentive, with the next\npercent regional share,\nclosest incentive valued at $74 million.\ndepending on the re-\ngion. In addition to col- Although approximately 30 data center companies (and their tenants, for colocation\nlecting revenue from the\ndata centers) claim the exemption, most of the tax savings accrue to a small number\nlocal option, localities tax\nof companies (Figure 2-6). Even so, the median savings for a data center company\ndata center property in\nother ways, as described using the exemption was $5.4 million in FY23, and all but six companies saved $1\nin this chapter. million or more.\nCommission draft\n20"
    },
    {
      "page_number": 39,
      "text": "Chapter 2: Economic and Fiscal Impacts\nFIGURE 2-6\nMost of the tax savings from data center exemption go to only a few data\ncenter companies (FY23)\nSOURCE: JLARC staff analysis of data center exemption information reported to VEDP.\nNOTE: For colocation data centers, the tax savings is attributed to the data center owner rather than the individual\ntenant, because the data center owner is the “holder” of the MOU and the reporting entity.\nExemption likely affects data center location and expansion decisions\nData center companies consider several factors when determining where to locate, and\nstate sales tax exemptions are regularly ranked among their top factors. The other top\nsite selection factors are access to power, available land, workforce quality, customer\nneeds, business-friendly regulatory climate, and utility and other costs. While it is im-\npossible to precisely determine the exemption’s importance in data centers’ location\ndecisions, representatives from data center companies indicated the exemption was a\nkey consideration because it greatly reduces their costs.\nData center companies view the exemption as important because their industry is cap-\nital intensive, and the exemption provides substantial savings on those investments. If\na typical modern 250,000-square-foot data center costs $250 million to $325 million\nto build and equip, the exemption would provide an initial benefit of about $9 million\nto $15.5 million in savings (depending on the locality). Companies also save on subse-\nquent equipment purchases, usually made every five years when data centers replace\nand upgrade their computer equipment. For colocation data centers, the exemption is\nalso important for meeting customer needs, because it provides savings to tenants who\npurchase their own equipment.\nVirginia is competing for data centers with other states that have\nsimilar exemptions\nSince the late 2000s, states have increased their efforts to attract data centers, primarily\nby adopting sales tax exemptions. In 2008, Virginia became the seventh state to adopt\na sales tax exemption. (The initial exemption applied to very few localities and is no\nlonger in effect, but a statewide exemption was adopted in 2010.) Today, the majority\nCommission draft\n21"
    },
    {
      "page_number": 40,
      "text": "Chapter 2: Economic and Fiscal Impacts\nof states either have a sales tax exemption for data centers (34) or do not have a sales\ntax (4). All states bordering Virginia provide a sales tax exemption to data centers. (See\nAppendix E for a map of states with a data center sales tax exemption.)\nVirginia competes with other states for new data center developments, especially states\nthat also have primary markets. Most other primary markets are located in states with\nexemptions, with the exceptions being markets in California and the New Jersey por-\ntion of the New York-northern New Jersey market (Figure 2-7). These two markets\nhave a relatively small data center presence considering their proximity to major pop-\nulation centers, the California market’s proximity to high tech firms in Silicon Valley,\nand the New Jersey market’s proximity to the U.S. financial center in New York City.\nFIGURE 2-7\nAll primary data center markets in the U.S. have exemptions, except for\nCalifornia and northern New Jersey markets, which are relatively small\nSOURCE: JLARC staff analysis of Cushman & Wakefield 2024 Global Data Center Market Comparison.\nNOTE: Oregon (Hillsboro market) does not have a sales tax (which has similar effect of the exemption). “Northern\nVirginia” refers to an estimate of data center capacity in the traditional Northern Virginia market consisting of Fairfax,\nLoudoun, and Prince William counties and Manassas. The Cushman & Wakefield report also includes an estimated\n560 megawatts of capacity in Culpeper and Fauquier counties and the Richmond metropolitan region.\nData center exemption has moderate economic benefits and return in\nrevenue to the state compared with other incentives\nThe data center exemption has moderate economic benefits and moderate return in\nrevenue to the state compared with Virginia’s other economic development incentives.\n(See Data Center and Manufacturing Incentives, JLARC, 2019.) It is rated as moderate be-\ncause it is similar to the economic benefits and return in revenue for the average in-\ncentive (Table 2-2). Like most economic development incentives, the data center ex-\nemption does not pay for itself when considering just the state portion of the\nexemption cost and the state return in revenue.\nCommission draft\n22"
    },
    {
      "page_number": 41,
      "text": "Chapter 2: Economic and Fiscal Impacts\nTABLE 2-2\nData center exemption has moderate benefits compared with other incentives\nAnnual average\nData center exemption Average Virginia incentive\nEconomic impact per $1 million spent on the exemption\nJobs added 84 jobs 58 jobs\nIncome added $6 M $5 M\nVirginia GDP increase $10 M $9 M\nImpact on state revenue per $1 spent on the exemption\nReturn in revenue per $1 spent 48¢ 41¢\nSOURCE: Economic Development Incentives 2024, JLARC 2024.\nCommission draft\n23"
    },
    {
      "page_number": 42,
      "text": "Chapter 2: Economic and Fiscal Impacts\nCommission draft\n24"
    },
    {
      "page_number": 43,
      "text": "3\nEnergy Impacts\nVirginia’s power grid is part of the North American Eastern Interconnection, a mas-\nsive energy infrastructure network that provides electricity to most states and several\nCanadian provinces east of the Rocky Mountains. The grid comprises three key inter-\nconnected systems: generation, transmission, and distribution (Figure 3-1). Power gen-\neration in Virginia has historically come from a few large carbon fuel and nuclear\nplants, but is increasingly coming from renewable sources like solar and wind. The\ntransmission system moves power in bulk over long distances from where it is gener-\nated to the area where it is consumed. Power is then reduced to lower voltages and\nprovided to homes, businesses, and other consumers through the distribution system.\nFIGURE 3-1\nPower grid is a complex network of generation, transmission, and distribution\nsystems\nSOURCE: JLARC staff.\nCommission draft\n25"
    },
    {
      "page_number": 44,
      "text": "Chapter 3: Energy Impacts\nWithin the eastern power grid, Virginia is part of the PJM regional transmission or-\nganization (Figure 3-2). PJM is a not-for-profit organization that coordinates genera-\ntion and transmission operations and operates as a wholesale power market for its\nmembers, including utilities, independent power generators, and other energy compa-\nnies. Within Virginia’s section of PJM, the two main power utilities are Dominion and\nAmerican Electric Power (AEP), which operate much of the generation and most of\nthe transmission that serve the state. Dominion and AEP (under its subsidiary Appa-\nlachian Power Company, or APCO) are also the distribution utilities for much of the\nstate. However, a significant portion of the state is served by 13 distribution coopera-\ntives (the “co-ops”). Most co-ops purchase their power through another generation\nand transmission utility, the Old Dominion Electric Cooperative (ODEC), which op-\nerates or partially owns a few power plants, and contracts for additional power, in and\noutside of Virginia. The largest distribution co-op, the Northern Virginia Electric Co-\noperative (NOVEC), purchases its own generation and operates one power plant.\nVirginia’s power utilities are subject to state and federal laws and are regulated by the\nState Corporation Commission (SCC) and the Federal Energy Regulatory Commission\n(FERC). One of the SCC’s key functions is to approve new generation and transmis-\nsion projects. See Appendix F for more discussion of generation and transmission\nprojects’ potential impacts and how regulators and utilities try to minimize those im-\npacts.\nFIGURE 3-2\nVirginia is part of PJM and relies on transmission and distribution utilities\nSOURCE: PJM and SCC maps.\nNOTE: MEC = Mecklenburg Electric Cooperative. REC = Rappahannock Electric Cooperative. Additional coopera-\ntives that are not named above include A&N, BARC, Craig-Botetourt, Community, Central Virginia, Northern Neck,\nPowell Valley, Prince George, Southside, and Shenandoah Valley. There are also several small municipal power utili-\nties, and the investor-owned Eastern Kentucky Power Company serves a small portion of Southwest Virginia.\nCommission draft\n26"
    },
    {
      "page_number": 45,
      "text": "Chapter 3: Energy Impacts\nData center industry is driving immense increase in\nenergy demand and will require enormous new\ninfrastructure investments\nModern data centers consume substantially more energy than other types of commer-\ncial or industrial operations. For example, one of the smaller data centers recently con- Data center power de-\nmand is typically meas-\nstructed in Virginia can draw up to 18 MW of power (sidebar). This is roughly equiv-\nured in megawatts\nalent to a mid-sized automobile assembly plant, 60 large commercial office buildings,\n(MW). A watt measures\nor 4,500 homes. The largest new data centers can draw from 100 to over 200 MW the amount of energy\neach, which is more than most industrial consumers. Some planned data center cam- produced or consumed at\nany instant, and a mega-\npuses are expected to consume well over 1,000 MW, once fully built out, which is more\nwatt is equal to 1 million\nthan the 950 MW generation capacity of the state’s largest nuclear reactor.\nwatts. For example, a 100\nMW data center can con-\nTo evaluate the potential energy impacts of the data center industry, JLARC staff\nsume up to 100 MW of\ncommissioned an independent forecast of unconstrained power demand growth in Vir-\nenergy at a given point in\ngina, based on historical data trends. The unconstrained forecast shows what demand time. Energy consump-\nwould be before accounting for constraints like the ability to build enough energy in- tion over time is typically\nmeasured in kilowatt-\nfrastructure to meet demand. JLARC staff also commissioned an independent grid\nhours (KWh) or mega-\nmodel to project what future generation and transmission infrastructure would be\nwatt-hours (MWh).\nneeded to meet (1) unconstrained demand and (2) half of unconstrained demand. The\ngrid model also estimated infrastructure needs if there was no new data center de-\nmand, so that the effects of data center growth could be separated from other effect s\non the grid. The demand forecast was developed by staff from the Weldon Coope r\nCenter for Public Service at the University of Virginia, and the grid model was devel-\noped by energy consultant Energy + Environmental Economics (E3). See Appendix\nB for additional details.\nData center industry is forecast to drive immense increase in energy\ndemand\nThe data center industry boom in Virginia has substantially driven up energy demand,\nand demand is forecast to continue growing for the foreseeable future. The state’s\nenergy demand was essentially flat from 2006 to 2020 because, even though the pop-\nulation increased, improvements in energy efficiency offset that increase. However, by\n2024, PJM forecast an unprecedented 5.5 percent year-over-year growth in the Do-\nminion transmission zone, mainly because of increasing data center demand.\nJLARC’s independent forecast shows that unconstrained demand for power in Virginia\nis expected to double within the next 10 years, driven primarily by the data center\nindustry’s growth (Figure 3-3). Almost all of the demand growth is expected to occur\nin the Dominion transmission zone, which covers the Northern and Central Virginia\nregions, where most new data centers are being built. JLARC’s forecast largely matched\nthe most recent PJM forecast.\nCommission draft\n27"
    },
    {
      "page_number": 46,
      "text": "Chapter 3: Energy Impacts\nFIGURE 3-3\nData center demand would drive immense increase in energy demand in\nVirginia, based on JLARC’s independent forecast and other forecasts\nSOURCE: JLARC staff consultant analysis.\nNOTE: Forecast is for Virginia. PJM forecast is the 2024 forecast for the Dominion transmission zone adjusted up-\nward to account for APCO; this adjustment had no effect on the trendline shown and was done so that the fore-\ncasts could be more easily compared. JLARC’s independent forecast was developed using actual, historical energy\nuse and employed advanced statistical methods to project use going forward. While JLARC’s forecast was checked\nagainst the data reported by utilities on future data center load requests, that data was not used to formulate the\nforecast.\nThe first five years of JLARC’s unconstrained demand forecast are in line with the\nnew data center load additions that are expected, based on existing utility service and\ndata center construction agreements, data center projects that have been announced,\nand national energy research conducted by Lawrence Berkeley National Laboratory\nand the Electric Power Research Institute.\nNew generation and transmission infrastructure will need to be built\nto help address data center demand\nJLARC’s grid model found that a substantial amount of new generation and transmis-\nsion infrastructure would need to be built in Virginia to meet unconstrained demand,\nor even half of unconstrained demand, and most of the new infrastructure needs\nwould be attributable to the growing data center industry (Table 3-1). For each of the\ndemand scenarios, the model considered the most feasible and economical approaches\nto meeting infrastructure needs with and without the requirements of the Virginia\nClean Economy Act (VCEA). The modeling was done using industry standard ap-\nproaches and tools for electric utility and state energy planning purposes. It is based\nCommission draft\n28"
    },
    {
      "page_number": 47,
      "text": "Chapter 3: Energy Impacts\non current state and federal laws and regulations. Some costs, such as the social cost\nof carbon, were not explicitly included in the model.\nVCEA was enacted in 2020 to drive investment in renewable resources and requires\nthe phaseout of carbon-emitting generation in the state by 2050. (See Appendix G.)\nVCEA requires that an increasingly larger share of the energy sold by the investor-\nowned utilities, Dominion and APCO, to their retail customers come from renewable\nand in-state generation sources. While this results in slightly more generation being\nbuilt in-state than would otherwise occur, it has little effect on new transmission infra-\nstructure needs and could increase the amount of energy that is imported from out\nof state. VCEA’s effects on renewable and in-state generation are not as pronounced\nas might be expected because the requirements for utilities to sell energy from these\nsources do not apply to the co-ops, and a majority of projected data center growth\n(~60 percent) is expected to occur in co-op service territories. See Appendix H for\nadditional details on generation capacity and energy sources expected under each sce-\nnario.\nTABLE 3-1\nAddressing demand from data centers would require substantial investment in new in-state\ngeneration resources and transmission by 2040\nChange from 2025 to 2040\nScenario 1: Scenario 2:\nUnconstrained demand Half unconstrained demand\nCurrent system No VCEA VCEA No VCEA VCEA\nGeneration Net increase +54,100 MW +56,300 MW +31,200 MW +34,700 MW\n36,000 MW\nresources\ncapacity Data center share +35,600 +34,300 +12,800 +12,700\n(in-state)\nNet increase +3,500 MW +3,500 MW +3,100 MW +3,100 MW\nTransmission 8,700 MW\n(interzonal) capacity Data center share +3,500 +3,500 +3,100 +3,100\nNet increase +62 TWh +73 TWh +24 TWh +24 TWh\nImported 38 TWh annual\nenergy (net) energy a Data center share +79b +92b +41b +43b\nSOURCE: E3 grid modeling analysis. Current system capacity and energy are derived from Energy Exemplar PLEXOS database.\nNOTE: Generation is in-state nameplate capacity that would need to be built, which can be significantly higher than the amount of en-\nergy produced by a resource over a year (e.g., Virginia solar facilities produce at around 25 percent of nameplate capacity). The model\npredicts new generation capacity would still be built even without data center growth, because the grid is expected to shift to cheaper\nrenewable energy sources and building more in-state generation to reduce reliance on imports. Transmission shows only current and\nadditional interzonal capacity needed for power exchange between the Dominion transmission zone and neighboring zones. It does not\nshow transmission capacity or additions within the Dominion transmission zone.\na TWh=terawatt hours. TWh are used to measure large amounts of energy consumed over time. One TWh = 1,000,000 MWh.\nb Data center share of imported energy is larger than the net increase because, without data center demand, imported energy would\ndecline. For example, under Scenario 1 (no VCEA), energy imports would decrease −17 TWh from 2025 to 2040 without data center de-\nmand. +79 TWh data center share −17 TWh = net increase of +62 TWh.\nCommission draft\n29"
    },
    {
      "page_number": 48,
      "text": "Chapter 3: Energy Impacts\nBuilding enough infrastructure to meet growing\ndata center demand will be difficult under both\nforecast scenarios\nHistorically, utilities and other PJM members have kept up with demand by building\nenough new generation resources and transmission to meet demand. Utilities have\nbeen able to do this because demand has increased slowly or been relatively flat over\nthe past several decades, but the expected increase in demand from data centers will\nfar outpace previous energy demand growth. If utilities are unable to build enough\nnew generation and transmission to keep pace with forecast data center demand, there\nare two likely outcomes: (1) they will delay the retirement of older fossil fuel plants,\nand less economical plants, to the extent allowed by state and federal law, and (2) they\nwill delay the addition of new large load customers, mainly data centers, until there is\nadequate transmission and generation capacity to serve them. On the demand side,\ndata centers will seek out markets where demand can be met and pursue ways of con-\nVCEA financially penal-\ntracting for and generating their own power. While it is possible that enough infra-\nizes utilities that do not\ncomply with renewables structure could be built to meet growing data center demand in Virginia, it would be\nrequirements by levying difficult to accomplish.\ndeficiency payments, but\nin practice, utilities may It could be especially challenging to meet demand while also fully meeting VCEA re-\nchoose to pay those defi- newable requirements. Dominion’s 2024 integrated resource plan indicates that it ex-\nciency payments if it is pects to meet VCEA renewable requirements for most, but not all, years between now\nmore economical or fea-\nand 2040 and expects to pay deficiency payments in some years (sidebar). In addition,\nsible than securing new\nin its previous 2023 plan, Dominion indicated it did not expect to meet VCEA require-\nrenewable generation.\nStatute directs any defi- ments to retire carbon emitting assets that take effect in 2045. The previous plan stated:\nciency payments col- “Due to an increasing load forecast, and the need for dispatchable [i.e., easily scalable]\nlected to be used in sup-\ngeneration, the [modeled planning scenarios] show additional natural gas-fired re-\nport of job training,\nsources and preservation of existing carbon-emitting units beyond [the 2045] statutory\nenergy efficiency, and re-\nnewable energy pro- retirement deadlines established in the VCEA.” The revised 2024 plan does not com-\ngrams. The costs of defi- ment on this and does not project out past 2040.\nciency payments are\nrecovered from utility\nBuilding enough infrastructure to meet unconstrained energy\ncustomers.\ndemand will be very difficult, with or without meeting VCEA\nrequirements (Scenario 1)\nIt will be very difficult to build new generation and transmission in Virginia fast\nenough to match unconstrained demand by 2040 (Scenario 1) and would require a\nmassive and sustained build-out of new renewable, carbon, nuclear, and storage facil-\nities (Figure 3-5). Build rates would have to greatly outpace what has been accom-\nplished historically. Solar facilities would have to be added at about twice the annual\nrate they were added in 2024, and the amount of new wind generation needed (8,800\nMW) would exceed the potential capabilities of all offshore wind sites that have so far\nbeen secured for future development (7,400 MW). New natural gas plants would have\nto be added at a rate of one large 1,500 MW plant almost every year (without meeting\nCommission draft\n30"
    },
    {
      "page_number": 49,
      "text": "Chapter 3: Energy Impacts\nVCEA requirements) or almost every 1.5 years (meeting VCEA requirements) for 15\nconsecutive years, which would be faster than the rate they were added during the\nbusiest build period of the last decade in the state. Additional pipeline capacity may\nalso need to be added to serve such a substantial increase in natural gas generation,\nwhich would create additional challenges. The unconstrained demand scenario would\nalso require building more nuclear generation, presumably using new technologies.\nFIGURE 3-4\nEstimated generation mix needed to meet demand scenarios, with and without\nmeeting VCEA requirements\nSOURCE: E3 grid modeling analysis.\nNOTE: The generation and transmission solutions generated by the model are tested to ensure they would produce\na reliable system. Generation capacity is given in nameplate capacity, which can be significantly higher than the\namount of power that can actually be expected after accounting for resource intermittency and downtime (firm ca-\npacity). The model predicts only interzonal transmission needed between PJM zones, but additional transmission\nwould need to be built within the Dominion transmission zone. DR is demand response resources, which refer to\ncustomers who can reduce energy use during peak load events or add energy back on to the grid. The figure does\nnot show what would need to be built if there were no new data center demand (Scenario 3). Under this scenario,\nthe grid would be able to transition to a more renewable-based system with relatively less difficulty.\na Carbon includes natural gas, coal, and oil. Biomass facilities are counted as renewable resources, per the VCEA.\nHowever, starting in 2045, E3’s grid model assumes natural gas plants would be converted to hydrogen fuel in each\nscenario when VCEA requirements are met.\nCommission draft\n31"
    },
    {
      "page_number": 50,
      "text": "Chapter 3: Energy Impacts\nTo meet transmission needs, the state would have to increase interzonal capacity to the\nDominion transmission zone by approximately 40 percent and construct additional\ntransmission within the zone. Many of the new transmission lines would need to be\nbuilt in densely populated regions of the state with limited options for siting new in-\nfrastructure. (Figure 3-4 shows only new interzonal transmission.)\nIn addition to building new in-state generation and transmission, the state would need\nto more than double the amount of energy imported from out of state. Consequently,\nVirginia would be reliant on additional generation being built at a rapid pace in other\nstates in the PJM region and would need these other states to build sufficient genera-\ntion capacity to serve Virginia’s needs as well as their own.\nBuilding enough infrastructure to meet only half of unconstrained\nenergy demand will be difficult (Scenario 2)\nIt would likely still be difficult to build enough new generation and transmission to\nmeet half of unconstrained demand by 2040 (Scenario 2). Meeting demand would also\nrequire a sustained build-out of new renewable, carbon, nuclear, and storage facilities.\nSolar facilities would have to be added at a rate of 650 to 700 MW per year, which is\nsubstantial but lower than the 1,000 MW expected to be added in 2024. New nuclear\ngeneration would also be needed.\nIf VCEA requirements are not considered, the biggest challenge would be building\nnew natural gas plants. New gas would need to be added at the rate of about one large\n“Peaker” plants are 50 1,500 MW plant every two years for 15 consecutive years, which would be about the\nMW to 150 MW facilities same rate Dominion added these types of plants during its busiest period of the last\nused intermittently to\ndecade (2012 to 2018).\nsupplement other types\nof generation when there If it is assumed VCEA requirements are met, the biggest challenges would be building\nis not sufficient energy to\nenough wind, battery storage, and natural gas “peaker” plants (sidebar). Wind genera-\nmeet demand. Histori-\ntion needs would exceed the potential capabilities of all secured offshore wind sites in\ncally, they have mostly\nVirginia. The amount of new battery storage needed would be several times the small\noperated at times when\ncooling and heating amount of existing battery storage in Virginia, but would be equivalent to what has\nneeds are the highest already been installed in Texas and about half of California’s installed capacity. A sig-\namong households. How-\nnificant number of new natural gas “peaker” plants would also be needed to help\never, as more solar and\nbalance intermittent generation from renewables.\nwind generation is incor-\nporated into the grid,\nTransmission needs would remain substantial under the half of unconstrained demand\nthey can be used to pro-\nscenarios, especially in and around the Northern Virginia region, and building enough\nvide energy when these\nrenewables are not pro- transmission capacity within a 15-year timeframe could be even more difficult than\nducing (alongside battery building enough generation. The amount of energy the state would need to import\nstorage).\nwould increase by over 50 percent.\nCommission draft\n32"
    },
    {
      "page_number": 51,
      "text": "Chapter 3: Energy Impacts\nNew infrastructure projects face several challenges that make a rapid\nincrease in construction difficult to achieve\nUnder the most favorable circumstances, it takes five or more years to develop and\nbuild new generation facilities, limiting how fast they can be added to the grid. New\nPJM must study and ap-\ngeneration projects face several challenges that could keep them from being built, in-\nprove the addition of\ncluding community opposition (especially to solar and natural gas projects), long lead\nmost new utility-scale\ntimes to procure equipment, workforce constraints, and state and federal laws that generation to the grid.\nlimit what new carbon-emitting generation facilities can be built. PJM data shows that PJM’s approval process\nbecame overwhelmed by\nonly a small percentage of projects that submit applications are ever actually built\nsmall-scale renewable\n(sidebar).\nprojects in 2022, which\nA significant portion of new generation would need to come from solar projects, led to a two-year pause in\napprovals while PJM re-\nwhich could face challenges acquiring enough land. Generally, a solar facility in Virginia\nformed its process. This\nneeds five to 10 acres to produce one MW of power. Assuming an average need of\npause may have affected\n7.5 acres per MW, and the scenarios modeled above, JLARC staff estimated that Vir- the number of projects\nginia will have about 57,000 acres of land devoted to utility-scale solar by 2025, and that have been built in re-\ncent years, but project\nnew projects could require from 73,000 to 165,000 additional acres by 2040, depending\nsuccess rates were al-\non the demand scenario. Utilities and independent generators could face significant\nready low before the\nchallenges in acquiring and gaining local approval for this much additional land, given pause (29 percent in\nthe resistance solar projects have already encountered in some Virginia communities. 2018).\nSmall modular nuclear reactors have been identified as a potential future generation\nsource. However, none have been successfully built in the United States, only a few\nexist worldwide, and this technology has not yet been proven to be a viable utilit y\ngeneration source. They also have high up-front costs that pose a barrier to their com-\nmercial viability, and some communities may oppose them being built nearby. Other\npromising, emerging technologies that have not yet proven to be commercially viable\nat a utility scale are hydrogen generation, long duration battery storage, and floating\noffshore wind.\nUtilities also face challenges completing the many major transmission projects that will\nbe needed to connect generation to data center markets, including the numerous new\nand dispersed renewable generation facilities that are expected to be built. For example,\nPJM’s goal is to have $3.5 billion in Virginia transmission projects that were proposed\nin December 2023 for Virginia, mostly to serve data center demand, to be in service\nby June 2027. This 3.5-year timeline is possibly unrealistic considering that major new\ntransmission projects often take five to seven years to complete.\nCommission draft\n33"
    },
    {
      "page_number": 52,
      "text": "Chapter 3: Energy Impacts\nDemand growth raises concerns about system\ncapacity and reliability, but existing utility\nrequirements and processes limit risks\nElectrical utilities in Virginia have an obligation to serve any customer within their\nFederal Energy Regula- service territory, but they are not required to provide service immediately upon re-\ntory Commission (FERC)\nquest. Their foremost responsibility is to ensure the reliability of the power grid before\noversees the nation’s\nadding any new, large customers like data centers. Federal and international bodies\nelectrical grid.\noversee transmission organizations and utilities and set reliability standards that PJM\nNorth American Electri-\nand Virginia utilities must follow (sidebar). The state also sets its own requirements for\ncal Reliability Corpora-\ntion (NERC) sets reliabil- utilities, which the SCC is responsible for enforcing. These requirements and processes\nity standards for the grid. are intended to identify future reliability problems and ensure they are resolved before\nthe grid is affected.\nGeneration capacity concerns are partially addressed through PJM\nrequirements and utility planning processes, but risks remain\nPJM protects grid reliability by requiring utilities to secure enough generation capacity\nto meet the next three years of projected customer demand, plus a reserve margin to\naccount for peak load (i.e., high energy use) events like hot summer days. The regional\nPJM grid appears to have sufficient generation capacity to meet current demand with-\nout causing any system reliability concerns. However, PJM estimates the grid could\nrun out of needed reserve capacity by 2030, even under optimistic assumptions for\nadding new generation (Figure 3-5). If utilities are not able to secure enough capacity\nto meet projected demand, they would have to delay adding new load or shed existing\nload to meet capacity requirements and maintain system reliability.\nAlthough PJM sets minimum capacity requirements for utilities, there is some uncer-\ntainty in whether regional generation will be sufficient because it is not centrally\nplanned. PJM does not plan for and identify specific generation projects that are\nneeded (like it does for transmission), cannot direct new generation to be built, does\nnot own or operate any generation sources (like a utility), and cannot stop a utility or\nindependent operator from retiring an existing generation facility (although it can offer\n“reliability must run” payments to keep a facility open in the short term). Virginia\ncannot address these structural issues because PJM is federally regulated, not state reg-\nulated. PJM is aware of generation capacity concerns and is working to try and address\nthem.\nCommission draft\n34"
    },
    {
      "page_number": 53,
      "text": "Chapter 3: Energy Impacts\nFIGURE 3-5\nPJM projects available generating capacity could decline below reserve levels\nwithin a few years\nSOURCE: JLARC staff analysis of PJM data and reports.\nNOTE: PJM’s reserve capacity projections were prepared in February 2023, using its 2023 demand forecast. PJM has\nsince revised its demand forecast upward and in August projected a potential 1,663 MW shortfall in total capacity\nby 2029/2030.\nAt the state level, utilities protect grid reliability by planning to meet their own gener-\nStakeholders sometimes\nation needs and PJM capacity requirements. Dominion and APCO—Virginia’s two\ncontest whether the inte-\ninvestor-owned utilities—are required to develop integrated resource plans that de-\ngrated resource plans de-\nscribe how they will meet capacity needs and submit them to SCC as part of a litigated veloped by utilities pro-\nproceeding. SCC holds public hearings to review the plans and gain perspectives from vide the best generation\nsolutions for meeting fu-\nthe utility, SCC staff, and other stakeholders, such as environmental groups and busi-\nture demand, or whether\nness interests. Despite disagreements over utility plans (sidebar), this process ensures\nproposals conform to\nthe state’s largest utilities plan to meet future generation needs and that these plans are state law. For example,\nscrutinized by regulators and stakeholders. Virginia co-ops also plan for their future SCC staff recommended\nthat Dominion’s most re-\ngeneration needs, although the process is not as formal or subject to the same scrutiny.\ncent 2023 plan be denied\nMost co-ops plan to purchase energy for data center customers from the PJM market\nover VCEA compliance\nrather than building generation to serve data center energy needs. concerns, and the plan\nwas not approved by the\nIndividual utility planning does not guarantee that the generation resources needed for\nCommission..\nthe whole PJM region will be built, which contributes to uncertainty about the suffi-\nciency of future capacity. Both investor-owned utilities and co-ops plan to fulfill some\nfuture share of their energy demand with energy imported from elsewhere in the PJM\nmarket and, as discussed above, there is some uncertainty in whether regional genera -\ntion will be sufficient to meet that demand. Growing demand from the data center\nindustry in other states, such as the growing Chicago and Ohio markets, could limit\nhow much energy is available to be imported by Virginia utilities.\nCommission draft\n35"
    },
    {
      "page_number": 54,
      "text": "Chapter 3: Energy Impacts\nTransmission reliability concerns appear to be effectively addressed\nthrough existing PJM and utility planning processes\nPJM and utility transmission owners centrally identify the impacts large loads are ex-\npected to have, and how those loads can be brought on safely without causing trans-\nmission reliability problems. At the project level, transmission owners like Dominion\nare required to study how the addition of a proposed data center (or any other large\nload) would affect the transmission system. These interconnection studies determine\nPJM evaluates the over-\nall transmission system if the existing transmission system is sufficient to handle the load or if upgrades are\nthrough its annual Re- needed to avoid violations of national reliability standards, such as excessive voltage\ngional Transmission Ex-\nincidents or outages. At the system level, both PJM and transmission owners must\npansion Plan (RTEP). Un-\nreview the expected cumulative impact of demand growth on the transmission system,\nder the RTEP process,\nboth PJM and transmis- from proposed data centers and all other sources, and identify needed improvements\nsion owners assess the (sidebar). Utilities cannot add new large loads to the grid, including from data centers,\npotential impacts of ex-\nuntil identified transmission improvements are made. For example, if a new transmis-\npected changes in de-\nsion line is needed for proposed data centers in Northern Virginia, utilities cannot add\nmand and generation to\nsee if and where stand- new data center loads until that line is operational.\nards violations or other\nTransmission planning processes appear to be working properly to protect reliability.\nreliability concerns could\noccur. They then solicit or In 2022, Dominion paused adding new data center loads in Loudoun County for three\npropose system improve- months as it worked to resolve regional transmission constraints. Since then, Domin-\nments, such as new trans-\nion has incrementally added new data center loads in Loudoun to ensure new additions\nmission substations and\ndo not compromise the reliability of the transmission system. The utility expects the\nlines, to address identi-\nfied problems. constraints that limit new load additions will not be fully resolved until 2025. Similarly,\nin July 2024, Dominion sent a letter to customers informing them that future large\nload additions to any part of the Dominion transmission zone are expected to take 12\nto 36 months longer than they have previously taken so that the utility can appropri-\nately plan for and connect the “record pace” of new load requests to the transmission\nsystem.\nState could clarify that utilities can delay the addition of new, large\nloads if necessary to protect grid reliability\nIf utilities are unable to build enough new infrastructure to keep pace with energy\ndemand, one of the main ways they can protect grid reliability is by delaying the addi-\ntion of new large load customers until there is adequate generation and transmission\ncapacity. Utilities appear to have the authority to delay large load additions for trans-\nmission-related concerns because this has already been done without legal objections.\nIt is less clear if utilities are allowed to delay adding new load because of generation\nconcerns. For example, representatives from one co-op utility indicated they did not\nbelieve they had the authority to provide less load than requested or delay new load\nadditions for capacity, costs, or other reasons. The state could explicitly give utilities\nthe authority to delay additions of new large loads if it is necessary to maintain grid\nreliability and avoid exceeding available generation or transmission capacity con-\nstraints.\nCommission draft\n36"
    },
    {
      "page_number": 55,
      "text": "Chapter 3: Energy Impacts\nRECOMMENDATION 2\nThe General Assembly may wish to consider amending the Code of Virginia to clarify\nthat electric utilities have the authority to delay, but not deny, service to customers\nwhen the addition of customer load cannot be supported by the transmission system\nor available generation capacity.\nSome stakeholders have asserted that the state should have a process for determining\nwhether demand from large load data center customers should be met, not just how it\nshould be met. In theory, the state could require evaluation of large load requests and\nallow requests to be denied through the existing SCC case process. However, this\nwould be a shift in the historical U.S. electric utility paradigm and could be subject to\nlegal challenges.\nState could encourage or require data centers to\ntake actions to help address their energy impacts,\nbut actions would have marginal impact on demand\nVirginia’s growing data center industry is projected to greatly increase energy demand\nand will require construction of new generation and transmission infrastructure be-\nyond what would have otherwise been built. Although regulators and utilities have\nrequirements and processes in place to manage risks to grid reliability, new infrastruc-\nture projects can put VCEA renewable energy goals at risk, affect local communities\nand natural and historic resources (Appendix F), and affect customers’ utility rates\n(Chapter 4). Data center companies could help address their energy impacts by\n• promoting development of renewable energy generation,\n• participating in demand response programs, and\n• managing energy efficiency.\nMany data center companies are already taking some of these steps, and the state could\nencourage or require further action. Data center companies are also exploring options\nfor generating their own power, but it is unclear if this would address their impacts on\nthe main power grid (Appendix I).\nWhile these actions could have a marginal effect on data centers’ energy impacts, they\nwill not substantially reduce their energy demand or the challenges posed by growing\ndemand.\nData centers could adopt more effective strategies for promoting\nrenewable energy, but these would not lower their energy demand\nData center companies—including the four hyperscaler companies that account for a\nvast majority of the industry in Virginia—have carbon neutral policy goals that en-\ncourage investment in new, renewable generation. Some companies also directly invest\nCommission draft\n37"
    },
    {
      "page_number": 56,
      "text": "Chapter 3: Energy Impacts\nin renewable energy projects in the PJM region and the development of new technol-\nogies, like small modular nuclear reactors. The scale of industry efforts is not easily\nquantifiable, so it is uncertain how much these efforts could help offset the industry’s\ngrowing demand in Virginia.\nVirginia’s data center industry could be encouraged to further support investment in\nrenewable energy and a reliable, decarbonized grid within the PJM region. The state\nalready partially encourages this through VCEA’s Accelerated Renewable Buyers\nprogram. Under the program, large customers with loads over 25 MW, which in-\ncludes most data centers, can get credit for their purchases of renewable wind and\nsolar energy made in the PJM region. Those credits go to offset what a utility charges\ncustomers for the utility’s renewable generation projects, providing a financial incen-\ntive to participate. The program could be expanded to include utility-scale battery en-\nergy storage systems. Battery storage is needed because it can store and provide en-\nergy during periods when intermittent solar and wind generation is not producing\npower. Although battery storage systems do not count as net new generation,\nproviding a financial incentive to invest in these resources is beneficial because of\ntheir importance in balancing loads from renewables. Any credit for using battery\nstorage should be a partial credit per MW, based on capacity provided rather than\nenergy consumed, and account for electric load carrying capacity (ELCC). ELCC is\nessentially a measure of the system energy contributions a given type of resource\nprovides, and PJM assigns and regularly revises ELCC ratings. Currently four-hour\nbattery storage has an ELCC rating of 59 percent for 2025/20026, meaning that a\npartial credit of 59 percent could be allowed for each MW of capacity purchased\nfrom battery storage resources.\nRECOMMENDATION 3\nThe General Assembly may wish to consider amending the Code of Virginia to expand\nthe Accelerated Renewable Buyers program, which allows large customers of energy\nutilities to claim credit for purchases of solar and wind energy to offset certain utility\ncharges, to also allow customers to claim partial credit for purchases of capacity from\nbattery energy storage systems based on the current PJM electric load carrying capacity\nrating.\nThe program could be further expanded in the future to include other renewable or\nnon-carbon energy sources, such as hydrogen generation and small modular reactors.\nThis could help bring more generation resources online to serve growing data center\ndemand but would not reduce energy demand.\nDemand response programs could have a more meaningful impact on\nenergy consumption\nUnder demand response programs, utility customers agree to reduce their power use\nor send power back to the grid during peak load events. This reduces the need for\nCommission draft\n38"
    },
    {
      "page_number": 57,
      "text": "Chapter 3: Energy Impacts\nadditional generation and transmission to meet peak loads, and customers benefit by\nnot getting billed higher peak load energy prices. Demand response programs are an\neffective way to reduce the need for new generation and transmission. As data centers\nbecome an increasingly large share of Virginia’s base energy load, their participation\nin demand response programs could reduce the need for new infrastructure.\nData center companies in Virginia do not currently participate in demand response\nprograms. Company representatives indicated that they have little flexibility to de-\ncrease energy use during peak load events because energy use is driven by computing\nactivity, and computing activity is driven by customer and end user demand. From a\nbusiness perspective, data center companies have strong incentives to keep facilities\nfully operational to meet their customer and end-user computing needs, and these typ-\nically outweigh financial incentives offered by voluntary utility demand response pro-\ngrams.\nDespite limitations, there appear to be several viable ways that data center companies\ncould participate in demand response programs. These include options for reducing\ndemand during peak load events and adding energy to the grid during such events to\noffset a portion of their demand. Companies could Most data centers\nbackup generation’\n• shift some computing activity to other facilities outside of the region during comes from Tier 2 diesel\npeak load events, generators, which cannot\nand should not be used\n• make operational adjustments that temporarily reduce energy use within the as a demand response re-\nfacility, such as small temperature adjustments for short periods, or source because of their\nemissions (nitrogen ox-\n• install more environmentally friendly backup generators that are permitted to ides, carbon monoxide,\nand particulate matter).\noperate in non-emergency situations (sidebar), which could range from all gen-\nNatural gas and Tier 4\nerators at a facility to a subset of the generators used, or\ndiesel generators have\nlower emissions and can\n• host battery storage systems that could serve as both a general utility and a\nbe used for demand re-\ndemand response resource.\nsponse under state and\nfederal law. Backup gen-\nJLARC’s consultant modeled the energy impact if data centers participated in de-\neration is discussed more\nmand response programs by using battery storage or backup generators to reduce or\nin Chapter 5.\noffset the equivalent of 10 percent of their load in a peak load emergency. The model\nfound data centers could provide 2,000 to 2,400 MW of capacity value to the grid,\nwhich would slightly reduce the need for new in-state generation and transmission. A\nkey consideration is that these demand response capabilities would have to be in\nplace before new generation is added to have maximum effect.\nWithout state direction, most data center companies appear unlikely to participate in\ndemand response programs. The state should not require a specific demand response\nmethod because different approaches may be more or less feasible for different com-\npanies. Instead, the state could direct utilities to implement a demand response pro-\ngram for large data center customers, such as any customer over 25 MW, and require\nthese customers to participate in the program. This requirement could be phased in\nCommission draft\n39"
    },
    {
      "page_number": 58,
      "text": "Chapter 3: Energy Impacts\ngradually to give companies time to work with utilities on demand response solutions\nand participation levels (e.g., MW or percent of load a customer will commit) that are\nfeasible for all parties. The requirement could be initially limited to investor-owned\nutilities and later expanded to include co-ops.\nRECOMMENDATION 4\nThe General Assembly may wish to consider amending the Code of Virginia to require\nthat utilities establish a demand response program for large data center customers and\nto require that these customers participate in the program.\nImproving data center efficiency makes better use of energy but is\nlikely to have only a marginal impact on demand\nData centers can improve energy efficiency in two primary ways. First, they can use\nnewer and more efficient computer chips; computing activity ultimately drives almost\nall energy use in a data center. Second, they can improve the efficiency of their building\nsystems, especially the cooling systems that account for most of the remaining energy\nuse.\nTo promote energy efficiency, the state could encourage data center companies to meet\nan energy management standard, such as the International Organization for Standard-\nization’s (ISO) 50001. ISO 50001 requires organizations to set improvement goals,\ncontinually measure and evaluate outcomes, and revise policies to better achieve en-\nergy goals. An energy management standard can be fairly applied to all companies\nregardless of their business model. It is also preferable to requiring green building\nstandards, such as Leadership in Energy and Environmental Design (LEED) building\nstandards. Building standards could be required for new construction but may be un-\nreasonable to retroactively apply to existing facilities.\nThe state could encourage data centers to adopt an energy management standard by\nmaking the state’s sales and use tax exemption contingent on adoption. Many data\ncenter companies already set energy efficiency goals and policies, and a well-designed\nstate incentive would complement these efforts and encourage other companies to\nadopt similar goals and policies.\nPOLICY OPTION 1\nThe General Assembly could consider amending the Code of Virginia to require that,\nas a condition of receiving the sales tax exemption, data center companies meet and\ncertify to an energy management standard, such as the International Organization for\nStandardization’s 50001 standard for energy management.\nRecent legislation proposed requiring data centers to meet a specific Power Usage Ef-\nfectiveness (PUE) ratio. The efficiency of cooling and other building systems in data\ncenters is commonly measured using a PUE ratio. However, PUE does not indicate a\nCommission draft\n40"
    },
    {
      "page_number": 59,
      "text": "Chapter 3: Energy Impacts\ndata center’s overall energy efficiency; it measures only the efficiency of cooling and\nother building systems that support facility operations. The data center industry has a\nstrong market incentive to be energy efficient because energy is one of their largest\noperating costs. Requiring a specific and narrow requirement, like meeting a specific\nPUE ratio, could have unintended consequences, and could not be as widely applied\nas the ISO 5001. (See Appendix J for additional information on PUE.)\nEnergy efficiency in general is an important goal for the data center industry, but effi-\nciency improvements are unlikely to reduce the industry’s overall energy demand. Cur-\nrently, the data center industry is growing fast, demand for energy exceeds the available\nsupply, and companies want to maximize the value of their multimillion-dollar assets.\nConsequently, any energy saved from efficiency gains is likely to be used to perform\nmore computing activity. One company representative noted “at the end of the day, a\n200 MW data center is going to be a 200 MW data center.”\nCommission draft\n41"
    },
    {
      "page_number": 60,
      "text": "Chapter 3: Energy Impacts\nCommission draft\n42"
    },
    {
      "page_number": 61,
      "text": "4\nEnergy Costs\nUtilities incur costs to build, operate, and maintain the energy grid and provide power\nto customers. These costs are ultimately recouped through rates charged to customers\n(Figure 4-1). The main principle underlying utility rates is that the rates charged to\ndifferent types of customers should recover costs that are approximately equal to the\ncosts of serving those customers.\nFIGURE 4-1\nUtilities recover costs through rates charged to customers\nSOURCE: JLARC staff analysis.\nUtilities group their customers into classes of similar users, based on their cost of\nservice. While the exact customer classes vary slightly among utilities, they generally\nfall into three groupings:\n• residential customers,\n• small to medium commercial customers, and\nCommission draft\n43"
    },
    {
      "page_number": 62,
      "text": "Chapter 4: Energy Costs\n• industrial and other large commercial customers.\nWithin each customer class, customers are charged three categories of rates: genera-\ntion, transmission, and distribution rates. Each rate is intended to recover costs related\nto that part of the system. For example, generation rates recover costs associated with\noperating power plants, constructing new plants, purchasing energy, and securing gen-\neration capacity from third parties. Transmission rates recover the cost of building and\nmaintaining transmission lines. Distribution rates recover costs of building and main-\ntaining substations, street-level powerlines, and other infrastructure needed to serve\nend-use customers. Utility rates sometimes include “riders” or “rate adjustment\nclauses” specifically intended to capture the cost of new infrastructure (e.g., a genera-\ntion plant) or a specific initiative (e.g., grid modernization). Some costs can also be\ndirectly assigned to customers.\nThe State Corporation Commission (SCC) regularly reviews and approves utility rates\nto ensure they are reasonable. For example, the SCC reviews Dominion’s rates every\none to two years, depending on the rate type. SCC reviews consider if a utility is over-\nor under-collecting costs by customer class and whether any changes are needed to\naddress any allocation issues. In making its determinations, the SCC examines cost of\nservice studies and other information presented by the utility and sometimes performs\nits own independent analysis. SCC’s responsibilities are established in state law.\nData centers are currently paying full cost of service\nJLARC staff commissioned an independent study of utility cost recoveries under cur-\nJLARC’s cost recovery\nrent rate structures to see if the data center industry is paying for its current costs\nstudy was performed by\n(sidebar). The study focused on rates charged by Dominion, the Northern Virginia\nenergy consultant E3. See\nAppendix B for additional Electric Cooperative, and the Mecklenburg Electric Cooperative (the co-ops) because\ndetails. most existing data centers are located in their service territories. The study found that\ncurrent rates appropriately allocate costs to the classes and customers responsible for\nincurring them, including data center customers. For example, the consultant’s inde-\npendently derived cost allocations for Dominion closely match the ones that the utility\nuses to set its rates, with only a few small differences for residential and large customer\nrates (Table 4-1). This finding is corroborated by SCC reviews of utility cost recoveries,\nespecially its biennial reviews of Dominion’s rates.\nUtilities try to ensure data center customers pay the costs they incur in several ways.\nDominion groups data centers into the same class with similar industrial and large\ncommercial customers, charges rates based on energy and system use, and ensures\nrecovery of costs associated with any new distribution infrastructure for data centers\nthrough contractually required minimum payments. Co-ops essentially treat data cen-\nters as their own customer class, charge rates based on energy and system use, and\ndirectly assign distribution costs for data centers to each specific customer. Co-ops\ntake additional steps to separate the energy sources they use for data centers from the\nsources they use to serve the rest of co-op customers.\nCommission draft\n44"
    },
    {
      "page_number": 63,
      "text": "Chapter 4: Energy Costs\nTABLE 4-1\nConsultant’s independent cost allocations closely match allocations Dominion\nuses to set customer rates\nGeneration-related costs Transmission-related costs\nIndependent Independent\nconsultant Dominion consultant Dominion\nCustomer class allocation allocation allocation allocation\nResidential 40% 41% 53% 55%\nGS-1 (small non-residential) 5% 5% 5% 5%\nGS-2 (intermediate) 14% 14% 12% 12%\nGS-3 (large, secondary voltage) 15% 15% 12% 11%\nGS-4 (large, primary voltage, in- 26% 26% 18% 16%\ncludes most data centers)\nTotal 100% 100% 100% 100%\nSOURCE: E3 analysis and Dominion rate schedules. Numbers may not sum because of rounding.\nNOTE: GS = General Service. Table does not show churches or outdoor lighting customer classes because <1%.\nGrowing energy demand from data centers is likely\nto increase other customers’ costs\nUtility rates recover the cost of operating and maintaining the current system and any\nnew infrastructure that must be built. Even though current rate structures appropri-\nately allocate costs across customers, data centers’ increased demand will likely increase\nsystem costs for all customers, including non-data center customers. This is because\ncurrent utility rate structures are not designed to account for sudden, large cost in-\ncreases from the construction of new infrastructure to serve a relatively small number\nof very large customers.\nJLARC’s consultant modeled the potential cost impacts of data center demand result-\ning from increased infrastructure needs. The model estimated costs under the two de-\nDominion transmission\nmand growth scenarios from Chapter 3: (1) unconstrained demand and (2) half of zone includes the North-\nunconstrained demand, both with and without VCEA compliance. For this exercise, ern, Central, and Tide-\nwater regions of Virginia.\nthe model focused on cost and rate impacts in the Dominion transmission zone where\nThese regions include\nmost data centers are expected to be located (sidebar).\nDominion’s distribution\nservice territory and the\nGeneration and transmission costs are expected to increase from distribution territories of\nmost of the state’s elec-\ngrowing data center demand and will likely affect non-data center\ntric cooperatives. See\ncustomers\nChapter 3 for a map of\nUtility costs are likely to increase from the fixed costs of new infrastructure that will the zone.\nneed to be built to address data center demand and the increase in prices as energy\nsupply becomes constrained. Costs for the Dominion transmission zone could in-\ncrease by an estimated $16 to $18 billion by 2040 under the unconstrained demand\nscenario, depending on if VCEA requirements are met. Costs could increase by $8.5\nto $10 billion under the half of unconstrained demand scenario. In both scenarios,\nCommission draft\n45"
    },
    {
      "page_number": 64,
      "text": "Chapter 4: Energy Costs\nmost of the projected cost increases are attributable to growing data center demand.\nCosts do not reflect the full up-front capital costs of building new generation and\ntransmission infrastructure, because these costs are amortized and collected from cus-\ntomers over a period of 20 to 40 years. Instead, they reflect the share of capital costs\nthat would need to be recovered from customers each year, plus operating costs and\nenergy purchases.\nBuilding enough gener-\nation and transmission\nBecause generation and transmission costs are passed on to customers based on their\ninfrastructure to meet\nactual usage, a substantial share of these costs would be recovered from the growing\ndata center energy de-\nmand would be difficult data center industry. However, a share of cost increases would be borne by other cus-\nbecause it requires con- tomers in three ways. First, a large amount of new generation and transmission would\nstructing enormous\nneed to be built that would not otherwise be built, creating fixed costs that utilities\namounts of new infra-\nwould recover over the next several decades. A portion of these costs would be paid\nstructure. In addition, un-\nconstrained demand sce- by non-data center customers. Second, because it would be difficult to provide enough\nnarios would require energy supply to keep pace with growing data center demand, energy prices would\nbuilding infrastructure\nincrease for all customers (sidebar). Third, if utilities are more reliant on importing\nfaster than has been his-\npower to meet demand, they may not always be able to secure lower-cost power and\ntorically possible. See\nChapter 3 for additional would be more susceptible to spikes in energy market prices. These higher overall costs\ndetails. are likely to affect all customers, proportional to their energy use.\nDistribution cost increases are likely to be assigned mostly to data\ncenters and not other customers\nData center loads are typically so large that they are not served from the regular distri-\nbution system and are instead connected directly to transmission lines from a substa-\ntion that serves one or a few data center customers. Consequently, the main distribu-\ntion costs that data centers incur are for building and maintaining these substations.\nUtility rate structures appear to effectively insulate other customers from paying for\ndistribution costs associated with data centers. Dominion recovers data center distri-\nbution costs by charging them its standard industrial and large commercial customer\nclass rates, but it also contractually requires data centers to make minimum payments\nthat fully recover the cost of the distribution substations built to serve them. In addi-\ntion, Dominion charges data center customers directly for any “surplus” equipment\n(e.g., redundant connections requested by the customer). Co-ops require data centers\nto directly pay all costs associated with new substations as they are constructed.\nThere is one way that growing demand from data centers could indirectly increase\ndistribution costs for other customers. As data center demand grows, some transmis-\nsion lines could be upgraded to higher voltages to meet demand. For example, an ex-\nisting 115kV transmission line could be upgraded to a 230kV line. This can require\ndistribution-side upgrades to all existing substations connecting to the high voltage\nline, including those that serve and are paid for by non-data center customers. The\ncost impacts of potential substation upgrades are uncertain because they cannot easily\nbe modeled across the system.\nCommission draft\n46"
    },
    {
      "page_number": 65,
      "text": "Chapter 4: Energy Costs\nResidential customers could experience cost\nincreases that current utility and regulatory rate\nreviews cannot fully address\nUtilities recover costs, including any future cost increases, through rates charged to\nUtilities regularly review\ncustomers. Rates are regularly reviewed by utilities, the SCC, and the Federal Energy\ntheir rates as required by\nRegulatory Commission (FERC) to ensure costs are being properly assigned to cus-\nstate and federal laws.\ntomers (sidebar). Rate reviews ensure that system costs are being allocated in a way\nSCC reviews and ap-\nthat best reflects which customers are responsible for incurring costs. For example, in\nproves changes to gener-\n2019, Dominion received FERC approval to revise how transmission costs are allo- ation, transmission, and\ncated to utilities within its transmission zone, which effectively assigned a greater share distribution rates charged\nby utilities serving Vir-\nof costs to large customers and reduced residential transmission costs by about 10\nginia customers, such as\npercent. While current rate structures will assign a larger portion of costs to data cen-\nDominion and the co-\nters over time, rates are not designed to isolate other customers from cost increases ops.\ndriven by the expected system-transforming increase in data center demand. FERC reviews and ap-\nproves changes to how\ntransmission costs are al-\nResidential rates are likely to increase because of costs associated\nlocated to PJM and how\nwith growing data center demand\ntransmission operators al-\nJLARC’s consultant modeled how residential rates for Dominion customers might be locate cost to utilities.\naffected by growing demand, assuming utilities and regulators use current practices to\nregularly reallocate costs. Dominion was chosen because of its large size and concen-\ntration of data centers. Residential rate changes were a key focus because they show\nhow Virginia households could be affected and are indicative of how other customers,\nsuch as businesses, might be impacted.\nUsing the consultant’s analysis, JLARC staff estimated that a typical residential cus-\ntomer with monthly consumption of 1,000 kWh could experience generation- and\ntransmission-related costs increasing by an estimated combined total of $33 per month\nby 2040 under the unconstrained demand scenario. Factoring in VCEA requirements\nwould increase monthly costs by four more dollars. However, building enough infra-\nstructure to meet unconstrained demand would be very difficult. Under the half of\nunconstrained demand scenario, which is still difficult to achieve, the total cost is esti-\nmated to increase by around $14 per month (Table 4-2), whether or not VCEA com-\npliance is assumed.\nThe rate changes shown here represent the share of generation and transmission rate\nincreases that could be attributed to growing data center demand. Dominion’s total\nresidential bill projections, from its integrated resource plan, show much larger over-\nall increases than the numbers reported here. Dominion’s projections apply to the\nwhole residential customer bill and include several costs that are not captured in\nJLARC’s analysis, such as distribution costs and the cost of some additional trans-\nmission and generation projects that may not be solely attributable to data centers.\nCommission draft\n47"
    },
    {
      "page_number": 66,
      "text": "Chapter 4: Energy Costs\nDominion’s residential bill projections are also in nominal dollars that have been ad-\njusted upward using an inflation assumption, whereas JLARC’s are held in constant\n(or real) 2024 dollars to show the real growth of costs that consumers will experi-\nence, independent of inflation. Dominion used a demand forecast that is similar to\nJLARC’s unconstrained demand forecast and substantially higher than the half of un-\nconstrained demand forecast.\nTABLE 4-2\nGeneration- and transmission-related costs for residential customers would\nincrease by 2040 because of data center demand (Dominion example)\nProjected increase in generation & transmission charges\n(not including distribution charges & some transmission\ncosts; 2024 constant dollars)\n2030 2040\nTypical monthly residential generation $90 $90\nand transmission charges (2023)\nScenario 1: Unconstrained demand\n- VCEA (very difficult to achieve) +$23 +$37\n- No VCEA (very difficult to achieve) +$22 +$33\nScenario 2: Half unconstrained demand\nVCEA (difficult to achieve) +$7 +$14\nNo VCEA (difficult to achieve) +$6 +$14\nSOURCE: JLARC staff analysis of E3 model results and Dominion 2024 integrated resource plan.\nNOTE: Typical monthly residential charges are the sum of the amount billed to Dominion residential customers as-\nsuming typical use of 1,000 kWh. Does not include potential increases in distribution and several other charges that\ncustomers typically pay for. Does not capture the cost of the many intrazonal transmission projects that would be\nneeded or generation projects that are not attributable to data center demand.\nUtilities could help insulate customers from systemwide cost increases\nwith new data center customer class and rate-setting approaches\nHistorically, adding new customers to the energy grid, even large load customers like\nmanufacturers, has not increased costs for other customers because additions have\nbeen gradual, and the existing system has had enough capacity to serve them. However,\naddressing the needs of the fast-growing data center industry, even if only half of\nunconstrained demand is met, would require increasing generation capacity by 80-to-\n90 percent and transmission capacity 36 percent by 2040. Current utility rate structures\nare not designed to account for sudden, large cost increases from new infrastructure\nconstruction to serve a relatively small number of very large customers. New ap-\nproaches would be needed to isolate residential and other customers from cost in-\ncreases.\nEstablishing a separate data center customer class is a first step utilities could take to\nhelp insulate residential and other customers from the energy cost impacts of the in-\ndustry. Utilities already have the authority to create separate rate classes with SCC ap-\nproval. Creating a separate data center customer class would allow costs to be more\nCommission draft\n48"
    },
    {
      "page_number": 67,
      "text": "Chapter 4: Energy Costs\nclosely allocated to data centers and provide utilities with more flexibility over how to\ncharge rates. Co-ops essentially treat data centers as their own customer class already,\nso this change would only affect Dominion, which groups data centers with other\nindustrial and large commercial customers. The General Assembly could require Do-\nminion to establish a separate data center customer class, although historically the leg-\nislature has not set such detailed requirements in statute.\nEstablishing a separate data center customer class alone would not fully insulate other\ncustomers from cost impacts. Utilities, with SCC approval, would also need to establish\nnew cost allocation methodologies that assign a greater share of generation and trans-\nmission fixed costs to the new data center customer class. For example, they could\ndesign rate structures that directly assign some fixed generation or transmission costs\nto a new data center customer class, or an increased share of those costs to the new\nclass.\nRates may also need to be adjusted more frequently to insulate other customers from\ndata center-driven costs. Currently, rate adjustments occur only every one to two years\nand can over or underestimate actual cost growth. For example, under Dominion’s\ncurrent biennial rate review, generation costs are reallocated and rates are adjusted\nevery two years, based on forecast energy demand. While forecasts expect data center\ndemand to increase, accurately forecasting the industry’s rapid growth is challenging\nbecause of the many factors that can affect demand in a given year. Consequently, new\nrates may not fully account for shifts in how costs are being incurred across customer\nclasses in the years in between biennial reviews. For example, if the company allocates\n55 percent of costs to residential customers, but rapidly growing data center demand\nresults in residential customers only being responsible for 52 percent of costs during\nthe biennium, the costs recovered from residential customers could be higher than the\ncosts they incur. This could also potentially work in the other direction, with residential\ncustomers being undercharged if costs are under-allocated based on forecasts.\nUtility cost allocation and rate design are complex and highly technical, and the prac-\nticality and legality of any changes require detailed analysis to be fully understood. For\nthis reason, utilities and SCC are in the best position to address future cost concerns\nthrough cost allocation and rate design changes. SCC is proactively looking into cost\nconcerns from the data center industry and has scheduled a technical conference for\nDecember 2024 to explore the effects of the increasing number of data centers and\nother large-load customers on Virginia’s utilities, ratepayers, and power grid. The con-\nference will provide participants an opportunity to identify ways to address the cost\nconcerns noted here and throughout this chapter.\nEven if new customer classes and rate-setting methodologies are established, it may\nnot be possible to isolate any customers from the cost impacts of higher energy prices\n(discussed above). In addition, energy prices in Virginia could still be affected by data\ncenter demand even if data center growth is slowed in the state, because industry\ngrowth could shift to other states in the PJM region, increasing energy prices through-\nout the region.\nCommission draft\n49"
    },
    {
      "page_number": 68,
      "text": "Chapter 4: Energy Costs\nData center growth creates additional financial risks\nto utilities and their customers\nThe growth of the data center industry presents several additional, but so far unreal-\nized, financial risks to utilities and their customers. These risks largely result from the\nsheer size of the data center industry’s energy demand relative to all other customers.\nThese risks exist with the current size of the data center industry and will increase as\nthe industry grows. Utilities have several mechanisms they use to manage financial\nrisks from large data center customers, from planning processes to contracts, but these\nmay not always be sufficient to mitigate the risks posed by the industry.\nData center demand could drive generation and transmission\ninfrastructure to be overbuilt, stranding costs with existing customers\nOne of the main risks posed by the data center industry’s rapid growth is that utilities\nwill build more energy infrastructure than is needed if forecast demand does not ma-\nDistribution could be terialize as expected, or one or more large data centers close. Overbuilding could\noverbuilt but is less of a strand utilities with infrastructure costs that would have to be recouped from their\nrisk because most of broader customer base. This would drive up costs for all customers, including residen-\nthese costs are fully re-\ntial and other non-data center customers. The overbuilding risk is mostly associated\ncovered from data cen-\nwith generation and transmission, not distribution (sidebar). It is also more of a con-\nters directly or through\ncontractual minimum cern for Dominion than the co-ops, because Dominion builds generation to meet all\npayment requirements. customer needs and is responsible for transmission, whereas co-ops purchase most en-\nergy for their data center customers and are not directly responsible for transmission.\nGeneration could be overbuilt if a substantial portion of the expected data center\ndemand does not materialize, or if there is a decrease in that demand overtime. As a\nresult, non-data center customers would pay a larger share of the fixed costs for this\nnew generation. While it does not currently appear likely that supply will exceed de-\nmand, there is some risk because much of the data center industry is concentrated in\na small number of companies. Therefore, business decisions at one company could\nhave a substantial effect on overall demand. For example, if one of the major\nhyperscaler companies decided not to pursue development of new artificial intelli-\ngence (AI) products or has a line of AI products that fail to be commercially viable,\nthen energy demand from that company could decrease substantially.\nOn the transmission side, there are three types of transmission lines to consider: (1)\n“backbone” lines that bring power into a region, (2) regional lines that move power to\ndistribution points within the region, and (3) short extension lines that move power\nfrom main lines to serve a single distribution point, including extension lines that might\nbe built to serve one or a few data center customers. Because transmission lines serve\nspecific regions and distribution points, they are more at risk of being overbuilt if\nregional or individual customer demand does not materialize or decreases over time.\nCommission draft\n50"
    },
    {
      "page_number": 69,
      "text": "Chapter 4: Energy Costs\nUtilities attempt to avoid overbuilding transmission and otherwise ensure costs are\nrecovered. Dominion indicated it tries to avoid overbuilding by making transmission\nupgrades only as needed to meet the metered load expected from customers. For ex-\nample, even if data center customers in an area have requested 2,000 MW of capacity,\nDominion will only build new transmission to serve 1,000 MW if that is the forecasted\nmetered load. One co-op utility indicated that it contractually requires data center cus-\ntomers to reimburse the utility for any penalties from transmission providers that may\nbe incurred if a data center project is canceled. However, while utility actions reduce\nthe risk of transmission costs being stranded with other customers, they do not elim-\ninate this risk. For example, transmission costs can take up to several decades to re-\ncoup, and if a data center ceases operation before then, or it never uses the amount\nof energy it expected to, costs will be recovered from other customers.\nUtilities could take additional steps to reduce the risk of generation and transmission\ncosts being stranded with customers.\n• Utilities could obtain contractual agreements from data centers customers\nto provide minimum payments that ensure the costs of major generation\nand transmission buildouts are not stranded with other customers. For ex-\nample, AEP Ohio has proposed requiring any data center with over 25 MW\nof capacity to pay for at least 85 percent of the energy they expect to need,\neven if they use less, for at least 12 years.\n• Utilities could directly assign some or all costs of smaller projects, such as\ntransmission line extensions, to the customers or customer class for whom\nthe line is primarily being built to serve. For example, if a two-mile trans-\nmission extension is primarily being built to serve a data center develop-\nment, some or all of the project’s costs could be assigned to that customer.\nThe state should direct Dominion to develop a plan for addressing the risk of gener-\nation and transmission infrastructure costs being stranded with existing customers.\n(Dominion is currently the only transmission-owning utility in the state expected to\nexperience rapid demand growth.) The plan could adopt one or more of the ap-\nproaches described above, or other approaches the utility identifies as more practical\nand effective. The plan could be included as part of Dominion’s biennial rate review\nfiling with SCC, or as a separate filing.\nRECOMMENDATION 5\nThe General Assembly may wish to consider amending the Code of Virginia to direct\nDominion Energy to develop a plan for addressing the risk of generation and trans-\nmission infrastructure costs being stranded with existing customers and file that plan\nwith the State Corporation Commission as part of its biennial rate review filing or as\na separate filing.\nCommission draft\n51"
    },
    {
      "page_number": 70,
      "text": "Chapter 4: Energy Costs\nData centers pose particular cost and financial solvency risks to\nelectric co-ops and their customers\nVirginia’s electric co-ops are not-for-profit companies that are essentially owned by\ntheir member customers. Their main purpose is to provide members with reliable\npower at low costs. Co-ops are much smaller than the state’s investor-owned, for-profit\nutilities—Dominion and APCO—and do not have the same financial resources or\nreserves as these companies.\nAn increasing share of data center growth is expected to occur in co-op service terri-\ntories, and co-ops are statutorily obligated to serve these customers. Based on the half\nof unconstrained demand forecast, the industry could account for 80 percent or more\nof annual energy sales in three Virginia co-ops by 2030. This growth creates unique\nchallenges for the co-ops, which must find ways to insulate themselves and other cus-\ntomers from the cost and financial solvency risks associated with taking on a small\nnumber of extremely large data center customers.\nThe main risk co-ops identified is that a data center could potentially delay, dispute, or\nfail to pay its energy generation bill. Co-ops purchase energy from PJM energy markets\nand then sell that energy to their data center customers. A weekly data center energy\nbill can be extremely large under normal circumstances and can be magnified by price\nspikes from peak load events. For example, one co-op estimated the weekly energy bill\nfor 4,000 MW of power at data center sites expected to soon be built in its service\nterritory could be $20 to $40 million and could range upward of $100 million under\nthe energy price spikes that were seen in a major winter storm in 2022. PJM bills\nweekly, and if one or more data center customers dispute or otherwise do not pay on\ntime, a co-op would have to cover its energy costs until they can be recouped. If the\nco-op was unable to recoup costs from one or more of its data center customers, the\ncosts would ultimately have to be paid by all other co-op members, and a large enough\nbill could result in the co-op defaulting and going bankrupt.\nSome co-ops said they were sufficiently addressing risks through their contracts with\ndata centers, as allowed under current state law. Namely, these co-ops said the contracts\nallowed them to:\n• perform credit checks when establishing service,\n• require more frequent weekly payments for energy use, which aligns with\nPJM’s weekly billing cycle, so they do not have to float co-op funds to pay\ndata center bills,\n• require upfront payment of deposits and pledges of collateral based on\nwhat the co-op expects it would need to cover unpaid data center bills until\nfurther action, such as terminating service, can be taken, and\n• terminate service for failure to pay.\nOther co-ops said they did not believe that the existing contractual and legal tools\navailable were sufficient to fully cover all potential financial risks, especially considering\nCommission draft\n52"
    },
    {
      "page_number": 71,
      "text": "Chapter 4: Energy Costs\ndata centers could soon account for the vast majority of their energy costs. They noted\nthat current termination of service notification and dispute time periods could allow State law allows utilities\nto terminate service af-\nunpaid bills to continue increasing for several weeks (sidebar). They also said it can be\nter 10 days of advance\nchallenging to get data center companies to agree to some contractual terms, such as\nnotice. However, custom-\ncommitting to large collateral obligations designed to cover a large peak load event. ers can dispute billing is-\nThese contractual and legal issues could be addressed at the SCC technical conference sues that might lead to\nservice termination, and\nin December.\nco-ops indicated that dis-\nOne co-op indicated that, even with additional contractual protections, they were still pute resolution can take\nas long as 30 to 60 days.\nat risk if a data center company failed to meet its contractual obligations, such as if\nthe company itself were unable to provide agreed upon payments. To address this, the\nco-op attempted to get SCC approval to create for-profit subsidiary companies to\nserve data center customers. Under this arrangement, if a data center did not pay its\nbills, only the subsidiary company would be affected, and the business continuity of\nthe co-op would be assured. The SCC acknowledged the risks the co-op had identified,\nbut did not grant the request because it did not believe it had the legal authority to\nallow a co-op to serve customers through a separate for-profit legal entity, among other\nfactors. The General Assembly could amend the Code of Virginia to expressly allow\nco-ops to create for-profit subsidiaries to serve data centers and other large load cus-\ntomers. The customer size could be set at 90 MW to match the statutory threshold\nthat already exists for the retail choice program (discussed in the next section).\nPOLICY OPTION 2\nThe General Assembly could consider amending the Code of Virginia to allow electric\ncooperatives to create for-profit subsidiary companies that could fulfill their legal ob-\nligation to provide energy services (retail sales) to customers with load capacity of over\n90 MW.\nData center company participation in retail choice program could\nThe current retail choice\nshift generation costs to other customers\nprogram was established\nIn Virginia, most customers are obligated to purchase generation through their incum- in 2007 when Virginia’s\nenergy sector became re-\nbent utility. For example, a customer in Dominion’s service territory must purchase\nregulated. Under the pro-\npower from Dominion. The one major exception is that large load customers, includ-\ngram, a qualifying cus-\ning most data centers, are allowed to participate in retail choice, which allows them to tomer can enter into an\npurchase energy through a provider of their choice (sidebar). The goal of the program agreement to receive\npower from a third-party\nis to encourage competition and lower energy prices for industrial and other large\ncompetitive service pro-\ncommercial customers.\nvider, which can purchase\nenergy from the PJM\nCustomers qualify for retail choice if they (a) exceed 5 MW and account for less than\nmarket or enter into\n1 percent of the utility’s peak load, or (b) exceed 90 MW. The restriction that a cus-\npower purchase agree-\ntomer cannot account more than 1 percent of the utility’s load was intended to prevent ments with independent\ncustomers from leaving the utility for retail choice if it could have negative cost im- generators in or outside\nof Virginia to provide\npacts on the utility’s remaining customers. The 90 MW exception was reportedly added\npower to the customer.\nto allow one particular industrial customer to participate in the program. At that time,\nCommission draft\n53"
    },
    {
      "page_number": 72,
      "text": "Chapter 4: Energy Costs\nvery few customers exceeded the 90 MW threshold. Today, many existing data centers,\nand virtually all planned future ones, exceed 90 MW and are eligible to participate in\nretail choice.\nNow that data centers make up a substantial and growing share of energy use in the\nstate, retail choice creates two financial risks to utilities and their customers.\n• Utilities are required to build or secure enough generation to meet all customer\ndemands. If a customer leaves the utility for retail choice, the fixed cost of any\nrecently built generation is divided among the remaining customers. For exam-\nple, the costs of constructing Dominion’s recent Brunswick and Greensville\npower stations are paid for by all of its customers. If a substantial portion of\ndata centers leave for retail choice, a greater share of those fixed costs will be\nallocated to remaining customers. The risk for this potential dynamic will be\ncompounded in upcoming years because a lot of new generation is planned to\nbe built to serve growing data center demand.\n• Utilities also indicated that, because they are legally obligated to serve any cus-\ntomer in their territory as a provider of last resort, they must plan for the\ncapacity needs of current and future customers. If utilities plan and build in-\nfrastructure to serve future data center customers, and some of those custom-\ners at some point leave for retail choice, the utility will incur costs for custom-\ners who are no longer actively paying generation bills.\nIt is difficult to model the cost impacts of data center customers shifting to retail\nchoice, because it is unclear how many might pursue this option. However, utilities\nreport that only a small number of data center customers are currently participating\nin retail choice, so there is the potential for many more to enter the program, especially\nas the industry grows. Dominion estimated that if all currently eligible customers\nchose to participate in retail choice, including non-data center customers, the cost-shift\nBefore returning to their\nto other customers could exceed $600 million annually (a $150 per year cost impact\nincumbent utility, a retail\nchoice customer must for a typical residential customer). That figure is likely to grow substantially as data\nprovide advance written centers make up an increasing share of the customer base.\nnotice of five years.\nHowever, statute allows JLARC staff identified several ways the state could manage the financial risks of retail\nthe customer to return choice to residential and other customers. The General Assembly could direct utilities\nearlier by seeking an ex-\nto determine an overall cap on retail choice participation for their customers, such as\nemption from the SCC if\na total amount of the utility’s customer load that could be obtained through retail\nits energy supplier “has\nchoice, and require the SCC to review and approve the caps. This would provide an\nfailed to perform, or has\nanticipatorily breached avenue for utilities and customers to present their cases and give SCC authority to\nits duty to perform, or decide what is appropriate. Other alternatives to this approach include requiring exit\notherwise is about to fail\nfees for customers leaving for retail choice or directing utilities to continue directly\nto perform,” and the cus-\ncharging them for fixed generation costs (i.e., making these “non-bypassable” charges).\ntomer is unable to obtain\nservice at reasonable In addition, the General Assembly should leave in place the existing legal requirement\nrates from an alternative that any customer participating in retail choice must notify the utility five years before\nsupplier.\nreturning (sidebar). Requiring advance notice of at least several years is important so\nCommission draft\n54"
    },
    {
      "page_number": 73,
      "text": "Chapter 4: Energy Costs\nthat utilities can appropriately plan for system needs, secure needed capacity, and pro-\ntect other customers from rate fluctuations.\nPOLICY OPTION 3\nThe General Assembly could consider amending the Code of Virginia to require that\nelectric utilities establish caps on participation in retail choice that protect ratepayers\nfrom undue costs, and that such caps be approved by the State Corporation Commis-\nsion through a formal case process.\nData center companies could soon have access to utility market-based pricing options\nthat largely achieve the same goal as retail choice without shifting costs to other cus-\ntomers. Currently, co-ops already provide all their data center customers with market-\nbased energy prices. Dominion has also established a small market-based rates pilot\nprogram and recently filed an application with the SCC to make the program perma-\nnent and widely available to customers. Market-based rates provide customers with\npotentially lower energy pricing that is similar to what they could expect to obtain\nthrough retail choice, but they remain a utility generation customer and therefore con-\ntinue to help pay for fixed generation costs (instead of having these costs passed on\nto other customers).\nCommission draft\n55"
    },
    {
      "page_number": 74,
      "text": "Chapter 4: Energy Costs\nCommission draft\n56"
    },
    {
      "page_number": 75,
      "text": "5\nNatural and Historic Resource Impacts\nVirginia has abundant natural and historic resources, which provide economic, envi-\nronmental, cultural, and educational benefits to the state. The value of these resources\nhas long been recognized by the federal, state, and local governments. Governments\nhave established regulatory systems intended to protect these resources and reduce the\nimpacts that land development and other human activity have on them. The extent of Data center energy de-\nnatural and historic resource protections varies by resource type, with some regulatory mand, and its related im-\npacts on Virginia’s natural\nsystems providing stronger protection than others (Table 5-1). Natural and historic\nand historic resources, is\nresource protections apply to data center operations and developments just as they\ndiscussed in Chapter 3\napply to other commercial and industrial operations and developments (sidebar). and related appendixes.\nTABLE 5-1\nFederal, state, and local regulations protect natural and historic resources from\ncommercial and industrial operations and developments, such as data centers\nRegulatory protections\nFederal State Local Brief overview\nAir resources\nFederal and state governments regulate harmful\nPollutant emissions* 4 4 0\nemissions and concentrations\nWater resources\nState sets and enforces water withdrawal limits\nWater withdrawals* 0 4 0\nand conditions\nFederal and state governments regulate harmful\nWastewater discharges* 4 4 0\ndischarge contents\nFederal, state, and some local governments regu-\nStormwater runoff* 4 4 2\nlate runoff rate and quality\nWetland and stream disturb- Federal, state, and some local governments re-\n4 4 2\nances* quire impact mitigation\nLand resources\nAll government levels set aside lands for conser-\nConservation 2 2 2 vation, but few regulations, outside voluntary pro-\ngrams, protect private lands\nElectronic waste\nNo regulations require reuse or recycling, but\nDisposal 2 2 2\nsome disposal limitations exist\nHistoric resources\nFederal, state, and some local governments regu-\nPreservation 2 2 2\nlate impacts in specific circumstances\nSOURCE: JLARC staff summary of federal, state, and local regulations, staff interviews, reports, and websites.\nNOTE: 4 = stronger mandatory protections, 2 = partial mandatory protections, 0 = no mandatory protec-\ntions. * indicates that permits are required for potentially sizeable impacts. The responsibility or authority for a\ngiven government level to regulate impacts varies by resource.\nCommission draft\n57"
    },
    {
      "page_number": 76,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nData center backup generators emit pollutants, but\ntheir use is minimal, and existing regulations largely\ncurb adverse impacts\nTo ensure constant operations in the event of a power outage, data centers maintain\non-site backup power. Data centers report that providing uninterrupted operations is\nextremely important to their customers, which can include banks and hospitals, who\nexpect no outages or downtime. In Virginia, nearly all data centers use diesel genera-\ntors for backup power (Figure 5-1). On average, each data center site has 54 permitted\ngenerators, but the number and electrical capacity of these generators vary widely de-\npending on the number of data center buildings at a site, overall power and redundancy\nneeds, and the sizes of generators used (typically one to three megawatts per unit). In\ntotal, the industry has approximately 8,000 permitted generators throughout the state.\nFIGURE 5-1\nData centers rely on diesel generators for power in the event of an outage\nSOURCE: JLARC photo of diesel generators at a data center in Virginia.\nDiesel generators emit several harmful pollutants, so their commercial use is regulated\nThe federal Clean Air Act\nrequires the U.S. Environ- by state and federal agencies. The main emissions are nitrogen oxides, carbon monox-\nmental Protection Agency ide, and particulate matter. When highly concentrated in the air, these emissions can\nto set National Ambient\nhave adverse effects on public health and the environment. Exposure to high concen-\nAir Quality Standards.\ntrations of diesel generator emissions can affect human cardiovascular, respiratory, and\nThese standards identify\nsafe concentration central nervous systems. Nitrogen oxides, which diesel generators emit in much larger\nthresholds for six pollu- quantities than other pollutants, can contribute to ground-level ozone pollution (in-\ntants—including ozone\ncluding smog) and acid rain.\n(which nitrogen oxides\nmay form), carbon mon- To prevent harmful concentrations, Virginia’s Department of Environmental Quality\noxide, and particulate\n(DEQ) is required by federal and state law to regulate sizeable emissions of these pol-\nmatter—based on scien-\nlutants and enforce National Ambient Air Quality Standards (sidebar). DEQ requires\ntific evidence.\nCommission draft\n58"
    },
    {
      "page_number": 77,
      "text": "Chapter 5: Natural and Historic Resource Impacts\ndiesel generators used by data centers to be permitted, primarily because of their ni-\nDEQ permits are re-\ntrogen oxidesemissions (sidebar). Moreover, DEQ monitors air quality and creates\nquired for any new devel-\nplans to maintain or attain National Ambient Air Quality Standards across the state.\nopment that may annu-\nFor instance, Northern Virginia has historically struggled to meet the standard for ally emit over 40 tons of\nozone, to which nitrogen oxides can contribute, so DEQ has stricter policies for ni- nitrogen oxides, 100 tons\nof carbon monoxide, or\ntrogen oxides emissions in that region.\n10–25 tons of particulate\nmatter, depending on the\nData center backup generators are rarely run for prolonged periods, particulate matter size.\nData centers using diesel\nand emissions are unlikely to adversely affect regional air quality\ngenerators usually meet\nData center operators aim to have backup generator capacity for days-long outages, the criterion for nitrogen\nbut in practice, the generators are rarely run for prolonged periods. Most operators oxides, but not for the\nreported experiencing zero to two minor outages per site in the last two years, with other pollutants.\nnearly all outages being between one and five hours long. Otherwise, generators are\ntypically run only for limited amounts of time as part of routine maintenance (side-\nData center operators in-\nbar). For example, in 2023, the industry’s actual emissions were only 7 percent of what\ndicated that maintenance\npermits allowed, with most emissions coming from maintenance testing. testing typically involves\na short (10–30 minute)\nOn a regional level, data center emissions from diesel generators have grown substan-\nmonthly test and one\ntially in recent years, but they remain a relatively small contributor to regional air pol-long (one- to four-hour)\nlution. Since 2015, nitrogen oxides emissions from data center diesel generators have annual test. Testing of\ngenerators is staggered\nmore than doubled, carbon monoxide emissions have tripled, and particulate matter\nacross a site on an indi-\nemissions are five times larger. However, these emissions make up a small part of\nvidual or group basis.\noverall emissions in the region. Based on National Emissions Inventory data, in North-\nern Virginia, where most data centers are concentrated, data center emissions make up\nless than 4 percent of regional nitrogen oxides emissions and 0.1 percent or less of\nregional carbon monoxide and particulate matter emissions. Overall, air quality i n\nNorthern Virginia has improved during the same time that the industry has grown, as\nreductions in car and other emissions have been greater than data center emission\ngrowth.\nWhile emissions from data centers’ diesel generators make up a small part of regional\nemissions, understanding whether they have adverse local impacts is more difficult. Be-\ncause the data center industry’s large clusters of diesel generators are unique, local air\nquality impacts are harder to assess. Diesel generators’ intermittent use makes their\nimpacts difficult to model, and no other type of development uses nearly as many\ngenerators on one site as a data center development. Additionally, air quality monitor-\ning occurs regionally and does not effectively capture localized effects. While DEQ\nstaff believe that data centers’ intermittent use and low emissions levels are unlikely to\ncause adverse impacts, the agency has recently launched a three-year study that will\ndirectly monitor data center generator emissions in Northern Virginia to more fully\nunderstand their air quality impacts. If the study detects any local air quality impacts,\nDEQ has the authority to increase protections as needed.\nCommission draft\n59"
    },
    {
      "page_number": 78,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nFederal and state regulations limit potential emissions from backup\ngenerators, even under worst-case scenarios\nDEQ permits limit when data center generators can be run, how long they can be run,\nThe U.S. Environmental\nand the maximum annual emissions each permitted site is allowed. Nearly all current\nProtection Agency has\ndata centers use “Tier 2” diesel generators, which are only permitted to run in emer-\nestablished generator ti-\ners based on emission gencies or as part of routine maintenance testing (sidebar). This restriction prevents\nrates, or the amount of a data centers from running their generators for any other reason. Permits are issued per\npollutant emitted by a\ndata center site, rather than per building or generator, and cap the total emissions al-\nsource over a given\nlowed per site. For example, a data center campus would not be allowed to run its\namount of time. Data\ncenters could use genera- generators indefinitely, even in an emergency, because it would likely reach its emis-\ntors that are considered sions limits within a few days. Because outages are rare, data centers do not often\nTier 2 or Tier 4.\napproach their emission limits. (For information on data center generator fuel choice,\nsee Appendix K.)\nIn the event of a prolonged outage that affects one or more Northern Virginia coun-\nties, any affected data centers could reach their emission maximum within a few days\nand potentially affect regional air quality. For example, under a worst-case scenario\nwhere all data centers in Northern Virginia reach their maximum allowed emissions,\ndata centers would emit over 9,000 tons of nitrogen oxides in the region. That is equal\nto about half of what has typically been emitted annually in Northern Virginia by all\nsources. Such a large-scale outage could potentially result in violation of air quality\nstandards and contribute to regional air quality issues. However, the extent of any im-\npact would depend on weather patterns and contributions from other emissions. Such\nlarge-scale outages are rare, and air quality levels would return to normal after the event\nis over.\nGeneral Assembly could incentivize use of generators with lower\nemission rates to reduce risk of local and regional impacts during\nprolonged power outages\nTo reduce the risk of air quality impacts from data centers during a prolonged outage,\nthe state could incentivize the industry to adopt technologies that reduce potentially\nharmful emissions. “Tier 4” diesel generators are designed to emit significantly less\nnitrogen oxides and particulate matter than the “Tier 2” generators most data centers\nuse. Alternatively, Tier 2 generators can be equipped with selective catalytic reduction\nsystems (SCRs). Both technologies can significantly reduce emissions of nitrogen ox-\nides and particulate matter—reportedly by up to 90 percent—over long run times.\nSome newer data centers in Virginia use SCRs on their generators, and only one uses\nTier 4 generators.\nWithout state incentives, data center companies are unlikely to change their backup\npower choices. Tier 4 generators and SCRs are more costly, and data center companies\nhave expressed concerns about the extra complexity and the current availability of\nTier 4 generators to meet campuswide and statewide backup power needs. The state\nCommission draft\n60"
    },
    {
      "page_number": 79,
      "text": "Chapter 5: Natural and Historic Resource Impacts\ncould encourage adoption of these technologies by requiring new data centers in the\nThe Northern Virginia\nNorthern Virginia Ozone Nonattainment Area to use Tier 4 or SCR-equipped Tier 2\nOzone Nonattainment\ngenerators to be eligible for the state’s sales and use tax exemption (sidebar). This re- Area includes Arlington,\nquirement could be phased in over time to account for data centers that have already Fairfax, Loudoun, and\nPrince William counties\nordered generators or otherwise made investments that would not comply with this\nand the cities of Alexan-\nrequirement.\ndria, Fairfax, Falls Church,\nManassas, and Manassas\nPark.\nPOLICY OPTION 4\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion of receiving the data center sales and use tax exemption, all new data center de-\nvelopments in the Northern Virginia Ozone Nonattainment Area use only Tier 4 gen-\nerators, Tier 2 generators with selective catalytic reduction systems, or generators with\nequivalent or lower emission rates.\nData center water use is currently sustainable, but\nuse is growing and could be better managed\nData center water use varies depending on the data center’s size, computing density,\nand type of cooling system. Data centers require industrial-scale cooling to manage the\nheat generated by their computing equipment. Some cooling systems use water\nevaporation, and these systems typically require regular water refills to operate (Figure\n5-2). Other cooling systems recirculate all or most of their water, similar to a radiator,\nand use relatively little water. Some data centers use a combination of cooling\nprocesses, including processes that do not require any water.\nFIGURE 5-2\nEvaporative cooling processes require more water than dry cooling processes\nSOURCE: JLARC synthesis of interviews, government reports, and research literature.\nNOTE: Depicted examples are generalizations and do not include all data center cooling processes and equipment.\nCommission draft\n61"
    },
    {
      "page_number": 80,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nWhile some data centers use substantial amounts of water, most use\nsimilar or less than other large commercial and industrial water users\nBased on available data, most data centers use about the same amount of water (or\nFor comparison, the\nless) as an average large office building (6.7 million gallons per year), although a few\nstate’s largest industrial\nrequire substantially more, and some require less than a typical household (Figure 5-\nwater user in 2023 used\nabout 36.5 billion gallons 3). In 2023, 11 data center buildings each used over 50 million gallons, including one\nof water annually. building that used 243 million gallons (10 percent of the industry’s total use) (sidebar).\nFIGURE 5-3\nAnnual data center building water use varied widely, but most used the same\namount of water as an average large office building or less (2023)\nReclaimed water is\nwastewater that is SOURCE: JLARC staff analysis of data provided by water utilities serving Fairfax, Henrico, Loudoun, Mecklenburg, and\ntreated, often to a non- Prince William counties and the Town of Wise. Average uses are based on federal and state water use statistics.\nNOTE: Data was not available for all data centers in Virginia but was for the large majority. Water use is on a per\npotable standard, and re-\nbuilding, not per campus, basis. Annual usage for some data center buildings is approximate because of data con-\nused, such as for irriga-\nstraints.\ntion and industrial pur-\nposes. It reduces the\nCumulatively, data centers use a small share of statewide water withdrawals and a mod-\nneed for additional water\nwithdrawals, diverts erate share of some region’s water withdrawals. In 2023, the data center industry used\nwastewater from entering an estimated 2.1 billion gallons of water, with just over a third coming from reclaimed\nwater sources, and re-\nwater instead of new withdrawals (sidebar). Data center water use accounted for less\nduces demand on pota-\nthan 0.5 percent of total state withdrawals.\nble water systems.\nCommission draft\n62"
    },
    {
      "page_number": 81,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nThe industry’s impact was also limited regionally. Most data centers are served by water\nutilities, and industry use made up from 2 to 21 percent of water use, after excluding\nreclaimed water use, at the six water utilities JLARC staff reviewed. Data centers were\ntypically one of these water utilities’ larger customers, but a data center was the single\nlargest customer for only two utilities.\nState regulates water withdrawals to ensure future water availability\nand to protect water ecology\nTo protect future water availability and environmental sustainability, DEQ regulates\nWithdrawal permits are\nwithdrawals from Virginia’s water sources, including requiring permits for large-scale\nrequired for withdrawals\nwithdrawals (sidebar). Withdrawals can reduce the amount of water that is available\nabove 10,000 gallons per\nfor future use if it is withdrawn faster than it is naturally replaced. Additionally, they day from non-tidal sur-\nmay affect aquatic flora and fauna, such as by reducing available habitat. Most data face waters, two million\ngallons per day from tidal\ncenters receive their water from local water utilities, which make the withdrawals. In\nsurface waters, and\nthese cases, DEQ ensures that data centers’ water use is sustainable through permitting\n300,000 gallons per\nthe utility’s withdrawals. Only two data centers have their own DEQ withdrawal per- month from groundwa-\nmits, and any data centers that do make their own withdrawals are subject to the same ters in a groundwater\nmanagement area. There\nregulations as water utilities.\nare some exceptions for\nTo determine appropriate water withdrawal allowances, DEQ performs scientific users that pre-date these\nregulations. Withdrawals\nmodeling that evaluates water withdrawal impacts on future water availability and\nthat do not require per-\naquatic flora and fauna in that water source. Permits specify withdrawal limits and set\nmits may still require an-\nother conditions, such as requiring the permit holder to limit withdrawals during nual reporting.\ndroughts. If a requested withdrawal amount would exceed sustainable levels, DEQ\nwould issue a permit only for a sustainable amount or add conditions to the permit\nthat ensure sustainability. Permits must be renewed at least every 15 years, at which\ntime DEQ reruns the water model with updated water source condition data. If grow-\ning data center demand prompted a water utility to seek a larger withdrawal than their\npermit currently allows, the requested permit withdrawal allowance increase would\nalso have to be modeled by DEQ.\nSome water utilities that\nData center water needs are likely to increase as the industry grows,\nserve or will soon serve\nand state and local governments could help ensure limited water data centers have re-\ncently expanded their\nresources are used effectively\npermits and/or infrastruc-\nWhile DEQ is responsible for ensuring that permitted water withdrawals are sustain- ture. For instance, five\nable for the water source, there is less oversight over how available water should be have requested new or\nlarger withdrawal permits,\nshared across various uses. While the state as a whole is relatively water rich, water is a\nthough these expansions\nlimited resource for some Virginia localities, such as those that do not have access to\nare not fully attributable\nmajor rivers or other surface waters and are in groundwater management areas. to data centers. Water\nAdditionally, when local water use demand exceeds current permit or infrastructure utility staff shared that\ndata centers pay their fair\nthresholds, utilities may need to expend significant resources to meet the additional\nshare for any additional\ndemand (sidebar). Therefore, localities should fully consider their allocation of availa-\ninfrastructure they re-\nble water. For instance, when reviewing a potential new development that may use a quire.\nCommission draft\n63"
    },
    {
      "page_number": 82,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nlarge amount of water, a locality should consider whether the project could affect the\nlocality’s ability to meet future residential demand or pursue other types of economic\ndevelopment.\nState could clarify localities’ authority to request potential water use\ninformation from proposed developments\nWhile any large water user has the potential to affect local water availability, water use\ninformation may be particularly helpful for zoning decisions for data center develop-\nments. Data centers can use a relatively large range of water amounts compared with\nother land uses. Some companies will continue to build data centers that use water for\ncooling, and potentially larger amounts of water as cooling needs increase. While oth-\ners are moving away from water, the industry’s net water use is expected to increase.\nIn addition, because the industry is growing rapidly and typically grows in clusters, data\ncenter water use in a given locality can grow suddenly.\nLocalities have general statutory authority to consider water resources in their land use\nplanning, but state law is not clear on localities’ ability to require a proposed data center\ndevelopment to provide a water use estimate or to consider water use in their rezoning\nand special use permit decisions. (Rezonings and special use permits are discussed\nmore in Chapter 6.) In interviews, local planning staff, government attorneys, and a\nlocal elected official conveyed different understandings of the law or reported being\nuncertain whether a locality could consider water use estimates when evaluating data\ncenter development projects. This information could be helpful for assessing a devel-\nopment’s potential impacts, but data center developers can be reluctant to share this\ninformation because of proprietary concerns. State law should clarify localities’ au-\nthority to require this information from data center developers and consider water\nusage in their rezoning and special use permit decisions. This clarification could po-\ntentially be extended to other development types, such as other developments with the\npotential to use large amounts of water.\nRECOMMENDATION 6\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to (i) require proposed data center developments\nto submit water use estimates and (ii) consider water use when making rezoning and\nspecial use permit decisions related to data center development.\nAdditionally, if local planning officials have this information, they should consult with\ntheir local water utility—prior to approving data center developments—on the impact\nthese developments could have on the utility or future water availability. In some data\ncenter approvals, this information was not shared between parties. Doing so could\nhelp to ensure water use impacts are fully understood prior to approving the develop-\nment.\nCommission draft\n64"
    },
    {
      "page_number": 83,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nIncreasing use of reclaimed water may help reduce impacts on water resources\nSome utilities offer reclaimed water systems for their customers, and using reclaimed\nwater instead of potable water for cooling, including evaporative cooling, is generally\na best practice for data centers. Reclaimed water can reduce a development’s impact\non water resources because it does not require additional water withdrawals and can\ndecrease wastewater discharges. DEQ currently permits only two water utilities, in-\ncluding Loudoun Water, to provide reclaimed water for evaporative cooling uses.\nReclaimed systems may not be viable or available in all localities, but utilities that serve\ndata centers should consider the option. Smaller utilities may not create enough\nwastewater for a reclaimed system that could sustain data center operations. Moreover,\nfinancial considerations may also limit reclaimed water use, as reclaimed systems have\nhigh capital costs. However, because of the potential benefits for water availability,\nutilities that serve data centers—and other large water customers—should consider\nthe viability of using reclaimed water systems, as well as potential opportunities for\ndata center companies to help with upfront costs.\nSome stakeholders, including a data center company and several water utilities, indi-\ncated that Virginia’s reclaimed water system regulations for evaporative cooling use are\ndifficult to meet or confusing. DEQ indicated that regulatory changes, such as explic-\nitly listing minimum standards for reclaim water use in data center evaporative cooling\nprocesses or reducing some treatment and monitoring conditions, could potentially\naddress concerns while maintaining necessary safeguards but would require further\nreview. DEQ is already scheduled to conclude an internal review of these regulations\nby September 2026 as part of its quadrennial review process, but DEQ could start this\nreview now so that any eventual changes could be implemented a year earlier. Any\n“Greenfield” develop-\npotential changes DEQ identifies would need to be implemented through the standard\nment occurs on land that\nregulatory process—including a Notice of Intended Regulatory Action and public has not previously been\ncomment period. developed. In contrast,\nredevelopment occurs on\nthe site of a former devel-\nData center construction has similar land and water opment. A redevelop-\nment is less likely to im-\nimpacts to other large developments, and state and\npact land and water\nresources, as any poten-\nlocal regulation mitigate most effects\ntial impacts likely already\nThe development of land for industrial, commercial, or residential uses, particularly occurred during the pre-\nvious development.\n“greenfield” developments, can affect Virginia’s land and water resources (sidebar).\nDepending on the characteristics of the site being developed, the construction process\nmay change land characteristics and uses, modify stormwater runoff patterns, and/or State-managed data-\nbases, such as the De-\ndisturb wetlands and other waterways (Table 5-2). Such impacts can degrade air and\npartment of Conservation\nwater quality, destroy wildlife habitat, and increase flooding and erosion risks.\nand Recreation’s Natural\nHeritage database, iden-\nA development’s ability to mitigate its potential impacts depends on the site, develop-\ntify on-site resources that\nment type, and the resource. A development can mitigate overall potential impacts on\nmay be impacted by de-\nthese resources in three ways: velopment.\nCommission draft\n65"
    },
    {
      "page_number": 84,
      "text": "Chapter 5: Natural and Historic Resource Impacts\n• avoiding direct impacts to the maximum extent practicable, such as not con-\nstructing a building on forested land,\n• minimizing impacts to the maximum extent practicable, such as using a retain-\ning wall to minimize impacts to an adjacent waterway, or\n• compensating for any impacts that do occur, such as offsetting impacts to a\nwetland by restoring or constructing that same type of resource elsewhere.\nTABLE 5-2\nConstructing new developments can result in loss of undeveloped and agricultural lands,\ncreate stormwater runoff risks, and potentially disturb wetlands\nLand resource loss Stormwater changes Wetland disturbances\nUndeveloped and agricultural Impervious surfaces may be cre- Wetlands (including streams and\nDevelopment lands may be developed for in- ated to support buildings and other waterways) may be drained,\naction dustrial, commercial, residential, ancillary developments. filled, or encroached upon to\nor other uses. maximize developable area.\nForests, agricultural lands, and Less rainwater is absorbed into Wetland areas are destroyed, di-\nPotential\nother green spaces are lost. the ground, increasing storm- verted, or otherwise disturbed.\nimpact\nwater runoff.\nAir, water, and soil quality Increased flooding and ero- Water source degradation, loss of\nEffect without degradation, loss of habitat, sion, water pollution, and habitat, and increased flooding\nmitigation and lower agricultural pro- slower groundwater recharge, and erosion occur.\nduction occur. occur.\nLosses are avoided, mini- Predevelopment runoff rate Disturbances are avoided, mini-\nEffect with mized, or offset by preserving, and quality are maintained, mized, or offset by funding or im-\nmitigation creating, or restoring lands minimizing adverse impacts. plementing wetland creation or\nelsewhere. a restoration. a\nSOURCE: JLARC synthesis of interviews, government reports, and other information.\nNOTE: a Offsetting impacts can be difficult and require significant time and space, particularly for replacing lost undeveloped and agricul-\ntural lands.\nSome regions have seen substantial data center growth, but their\nconstruction impacts are similar to other large developments\nData center development has construction impacts that are similar to other large-scale\ndevelopments’ impacts. While comprehensive information on data centers’ impacts to\nnatural resources is not tracked, the vast majority of their development is greenfield\ndevelopment—although some redevelopment is also occurring.\nThe development pressures from data centers on undeveloped and agricultural lands\nstatewide are not more than other fast-growing developments in Virginia. For example,\nthe total land area of currently operating data centers is equal to about 1.4 percent of\nthe farmland lost in Virginia between 2017 and 2022. According to land conservation\nexperts, the current primary threat to undeveloped and agricultural lands is solar en-\nergy developments.\nCommission draft\n66"
    },
    {
      "page_number": 85,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nOn a regional level, however, the share of undeveloped and agricultural land develop-\nment in Northern Virginia attributable to data centers has been substantial. JLARC\nstaff estimated that the data center industry accounted for between 20 and 30 percent\nof land development in Loudoun and Prince William counties from 2013 to 2021, and\nthe amount of data center development has already increased 50 percent since then.\nHowever, these are some of Virginia’s fastest-growing counties, which means that\nsome portion of land developed for data centers likely would have been developed for\nMagnitude of impact de-\nother uses, such as housing, mixed-use commercial space, or distribution centers.\npends on the change to\nData center developments have similar impacts on stormwater and wetlands as other the environment, not the\ndevelopment itself. For\nlarge-scale developments, such as warehouses or shopping centers. The magnitude and\nexample, a small green-\nsignificance of impacts depend on site characteristics as much as the development\nfield development may\nitself (sidebar). Therefore, impacts may be the same whether a site is developed for a create more impervious\ndata center or another land use. surface than a large rede-\nvelopment.\nState and federal regulations require mitigation of stormwater and\nImpact significance de-\nwetlands impacts, but land conservation is at local discretion\npends on the resource\nFederal and state regulations require stormwater management and wetland permits for that is affected. For exam-\nsizeable impacts, regardless of development type. Stormwater permits for individual ple, a given amount of\nwater pollution may have\ndevelopments are usually administered by DEQ or the locality, and wetland permits\na larger effect in a small\nare typically jointly issued by the U.S. Army Corps of Engineers and DEQ. Most data\nriver than a big river.\ncenter developments require a stormwater permit because of their size, but only those\nthat affect a wetland or other waterway require a wetland permit (which is the same\nfor all types of development).\nStormwater management permits require developments to manage their stormwater\nrunoff to meet water quality and quantity requirements to minimize impacts. For in-\nstance, a development would be required to install a stormwater management system,\nsuch as an on-site stormwater pond, to slow and filter its runoff. Data centers create a\nrelatively large amount of impervious surface, and stormwater permits require man-\nagement that is proportional to the addition of impervious surface and land cover\nchanges. Some impacts may still occur even if all permit requirements are met, such\nas less water being absorbed into the ground or water source temperature increases,\nbut these same impacts can occur from any developments that create large impervious\nsurfaces or change land cover, such as a warehouse or shopping center.\nWetland permits require developments to avoid and minimize impacts to wetlands and\nother waterways to the maximum extent practicable and to compensate for any re-\nmaining significant impacts. Because data centers require large building footprints,\nthey may be relatively less able to avoid or minimize impacts. However, any significant\nimpacts that do occur require proportionate compensation, which ensures losses are\nreplaced to the extent possible through the preservation, restoration, or creation of\nthat resource elsewhere.\nIn Virginia, federal and state regulations do not require mitigation of impacts to unde-\nveloped and agricultural lands. Localities have full discretion through their zoning laws\nCommission draft\n67"
    },
    {
      "page_number": 86,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nto determine how lands that are not protected from development can be used. While\nlocalities can require, negotiate, or accept offers to conserve a portion of the existing\nnatural landscape as part of a development, data center developments generally use\nmost of land that is practicable and allowed to be developed. Because undeveloped\nand agricultural lands are difficult to replace, the primary mitigation method to protect\nthem is to avoid or minimize development on these lands. The state could consider\nimposing land use restrictions to prevent or minimize the land impacts from data cen-\nter development, but this would be a profound change in the state’s involvement in\nlocal land use decisions, and, currently, there does not appear to be a basis for distin-\nguishing data centers from other large developments in considering such restrictions.\nState could require data centers to meet\nenvironmental management standard to receive tax\nThe ISO 14001 standard\nfor Environmental Man- exemption\nagement Systems is one\nof the most used environ- Even though federal and state regulations already limit most negative natural resource\nmental management impacts of data centers, the state could encourage them to meet an environmental\nframeworks in the world.\nmanagement standard because of their large and growing presence. Environmental\nThe U.S. Environmental\nmanagement standards, such as the International Organization for Standardization’s\nProtection Agency be-\nlieves it helps organiza- (ISO) 14001 standard, require companies to proactively review and reduce their im-\ntions to systematically pacts to natural resources (sidebar).\nidentify and reduce their\nenvironmental impacts. Environmental management standards do not set required minimum standards but\ninvolve continuous improvement in operational sustainability. Required minimum\nstandards may not be viable for all data center companies and may not be wholistically\nRequired minimum\nsustainable (sidebar). Environmental management standards call for companies to\nstandards for specific re-\nevaluate all of their environmental impacts and set and pursue sustainability goals. This\nsources could have unin-\ntended consequences, in- process is repeated every few years and encourages a wholistic approach to sustaina-\ncluding: 1) not being bility. For instance, ISO 14001 seeks to promote organizational improvement in air\nviable for all data center\nemissions, water use, water discharge, waste generation, and energy consumption—all\ncompanies, who have dif-\nof which have been raised as concerns about data centers. (For more information on\nferent operational sys-\ntems and preferences, 2) data center water discharges and waste generation, see Appendix K. For more infor-\nnot ultimately improving mation on data center energy impacts, see Chapter 3.)\nsustainability, such as wa-\nter restrictions leading to The state could encourage adoption of an environmental management standard by\nmore energy-intensive making the state’s sales and use tax exemption for both new and existing data centers\ncooling, or 3) not being\ncontingent on adoption. Many data center companies already set sustainability goals\nadaptable as the data\nand policies, and a well-designed state requirement would encourage other companies\ncenter industry evolves,\nto adopt similar goals and policies. At least four other states—Arizona, Illinois, Iowa,\nsuch as if new technolo-\ngies shift the industry’s and Washington—require data centers to meet a sustainability standard as a condition\nenvironmental impacts. of their state data center tax incentive program.\nCommission draft\n68"
    },
    {
      "page_number": 87,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nPOLICY OPTION 5\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion of receiving the sales and use tax exemption, data center companies meet and\ncertify to an environmental management standard, such as the International Organi-\nzation for Standardization’s 14001 standard for Environmental Management Systems.\nData center impacts on historic resources are similar\nto other developments, but current protections\ncould be strengthened\nDevelopments have the potential to negatively affect historic resources, both during\nand after construction. Historic resources can include sites (e.g., battlefields and cem-\neteries), structures (e.g., buildings), and objects (e.g., artifacts) (Figure 5-4). Impacts\ncan vary substantially depending on the type of development being proposed, the sig-\nnificance of the historic resources affected, and how those resources will be affected.\nIn many cases, a development will not adversely affect historic resources because there\nis nothing historically significant on the development site or located nearby.\nFIGURE 5-4\nVirginia has a wide range of historic resources\nSOURCE: Image courtesy of the Virginia Department of Historic Resources (cropped by JLARC).\nData center developments can affect historic resources in the same\nways as other large developments\nSome data center developments have affected state historic resources. For instance,\ntwo data center developments have relocated or damaged cemeteries, and several have\nbeen located on historic sites, including a turn of the 19th-century residential site, a\nhistoric African American horse showground, and part of a Civil War battlefield. Ad-\nditionally, several approved but not yet built data center developments have raised con-\ncerns of viewshed impacts on historic battlefields around the Northern Virginia re-\ngion. Like with other development types, the total number and extent of data centers’\nimpacts on historic resources are unknown as not all of these resources—or impacts\nto them—have been identified and catalogued.\nCommission draft\n69"
    },
    {
      "page_number": 88,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nPreservation experts consider data centers’ impacts and risk of impact to be similar to\nthose of other large-scale developments. Data centers have less flexibility than some\nother developments, like housing, to avoid building on parts of the property where\nresources might be located. Data center developments also require extensive grading,\nwhich can destroy buried structures and objects, and tall data center buildings are more\nlikely to have viewshed impacts on nearby resources. However, other large-scale de-\nvelopments, like warehouses and shopping centers, can have the same impact. The\nrapid growth of data center development increases the likelihood that historic re-\nsources will be disturbed by these developments, but the same is true of other com-\nmercial and residential construction growth.\nPre-development studies help promote mitigation of impacts to\nhistoric resources\nBefore site development begins, sites can be studied to identify any potentially signifi-\nVarious methods may be cant historic resources and determine mitigation strategies if impacts were to occur.\nused to mitigate impacts\nDevelopers can hire experts or third parties to perform “Phase I” historic resource\nto historic resources. For\nstudies, which could include background research, physical inspection, and remote\ninstance, developments\nmay avoid or minimize sensing, to identify historic resources that may be affected by a new development. If\nimpacts by moving build- a Phase I study finds historic resources, Phase II historic resource studies can deter-\ning locations or lowering\nmine their significance and, if needed, develop mitigation approaches (sidebar). When\nbuilding heights. If his-\nneeded, Phase III historic resource studies involve carrying out mitigation approaches,\ntoric resources cannot be\navoided, they may be ex- such as excavating and relocating a resource or documenting a resource. Once historic\ncavated and relocated, resources have been identified, developers can additionally perform viewshed analyses\nstudied and documented\nto determine whether a new development would be visible to these resources, poten-\nbefore their destruction,\ntially affecting their significance.\nand/or commemorated\nwith signage. The appro-\nPhase I historic resource studies and viewshed analyses are relatively inexpensive pre-\npriate strategy can de-\ndevelopment tools. Some data center companies reported that they conduct Phase I\npend on the resource, de-\nvelopment type, and the studies for some or all of their data center developments, and several have conducted\nsite. and shared viewshed analyses as part of the local zoning approval process. Studies can\nultimately save developers time and money by preventing delays or the need for design\nchanges from unexpected discoveries after developments have been approved.\nFew legal or regulatory protections exist to protect historic resources,\nbut pre-development studies could be more strongly encouraged\nWhile there are many layers of federal, state, and local protections for natural re-\nsources, fewer protections exist for historic resources. For private developments, fed-\neral regulations require that historic resource impacts need to be considered—studied\nand potentially mitigated—only if a wetland or other federal permit is required. State\nlaw only requires additional Virginia Department of Historic Resources (DHR) over-\nsight of private developments when human remains need to be removed.\nLocal regulation of historic resources varies by jurisdiction, depending on local capa-\nbilities and priorities. All localities have the authority to restrict development around\nCommission draft\n70"
    },
    {
      "page_number": 89,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nhistoric resources through their zoning ordinances, but some are better able to identify\nthese resources than others. For instance, Loudoun requires Phase I historic resource\nstudies for all non-residential developments and has a county archeologist who evalu-\nates study results and makes recommendations to planning staff if additional action is\nneeded. Most localities do not require pre-development studies and do not have an\narcheologist on staff. Moreover, when development and historic resource preservation\ngoals conflict, it is up to local elected officials to make zoning decisions.\nTo ensure that potential impacts to historic resources are identified, the state could\nencourage Phase I historic resource studies for all new data center developments, as\nwell as viewshed analyses for new developments within a certain distance of a regis-\ntered historic site. To do this, the state could make eligibility for the sales and use tax\nexemption contingent on this work being performed for any new data center develop-\nments. For example, the state could require that, for any data center that begins con-\nstruction in 2026 or later, the data center company perform a Phase I study (along\nwith a viewshed analysis, if applicable) before the facility is constructed in order to be\neligible for the exemption. Data center developers would pay for the study and report\nfindings to localities, which would determine if any further action is required.\nPOLICY OPTION 6\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion for receiving the sales and use tax exemption, data center companies conduct a\nPhase I historic resource study of a proposed development site, as well as a viewshed\nanalysis when a proposed site is located within a certain distance of a registered his-\ntoric site, and report the study findings to the appropriate locality prior to develop-\nment.\nSome localities may not currently have the time, expertise, or resources to review the\nPhase I historic resource study submissions. DHR could offer grants for localities to\nhire consultants or have staff available for consultation, but this would require addi-\ntional funding or staff to implement. Alternatively, localities would have the option to\nrequire data centers to pay for a consultant hired by the locality to perform the review.\nSome historic resource preservation experts stated that, while they would appreciate\ngreater protections around historic resources, establishing mitigation requirements at\nthe state level may not allow for site-specific characteristics or local preferences. For\ninstance, prohibiting data center development near historic resources statewide, as was\nproposed during the 2024 legislative session, may be broader than needed—as impacts\ndo not occur every time a development is on or near a historic resource—or could\nprove too restrictive given the abundance of historic resources in Virginia.\nCommission draft\n71"
    },
    {
      "page_number": 90,
      "text": "Chapter 5: Natural and Historic Resource Impacts\nCommission draft\n72"
    },
    {
      "page_number": 91,
      "text": "6\nLocal Residential Impacts\nLocal governments are responsible for managing land development in their jurisdic-\ntions for different residential, commercial, agricultural, and industrial uses. Localities\nmanage development through planning and zoning to ensure developments conform\nwith state and local laws and are grouped with appropriate types of development.\nOn the planning side, state law requires localities to create and update long-term com-\nprehensive plans to support “coordinated” and “harmonious” development. These\nplans provide a strategic vision for development in the county but, while important\nfor guiding local decisions, do not set any legal boundaries.\nOn the zoning side, localities pass zoning ordinances that set legal restrictions on de-\nvelopment. Zoning ordinances establish conceptual zones (e.g., rural residential, light\nindustrial), which have their own sets of rules and requirements for new development.\nFor each zone, the ordinance lists uses that are allowed. Uses can allow different types\nof business operations (e.g., data center, brewery), different types of residential con-\nstruction (e.g., townhouse, single-family house), and other distinct uses. Additionally,\nzoning ordinances can impose minimum requirements on specific uses or zones, such\nas maximum heights or mandatory setbacks from property lines.\nWithin a zone, a use can be allowed by right, allowed by special permit, or prohibited.\nIf a use is prohibited in a zone, then a developer can seek to have the parcel rezoned\nto allow the use.\n• By right uses are allowed within a zone without any special approval by the\nlocality. For example, if data center development is a by-right use, a devel-\noper can build a data center in the zone without seeking special approval\nfrom the locality. Localities cannot require data center developers to do any-\nthing not already established in the zoning ordinance. For example, a local-\nity could not require a by-right data center to be set back farther from\nnearby property lines than the ordinance already dictates.\n• Special permit uses are allowed if approved by the locality’s elected offi-\ncials, e.g., a county’s board of supervisors (unless they delegate this author-\nity to the local board of zoning appeals), often following a public hearing.\nAs part of the special permit process, the locality can make approval condi-\ntional on additional restrictions to mitigate negative impacts, such as bigger\nproperty line setbacks or lower building heights.\nCommission draft\n73"
    },
    {
      "page_number": 92,
      "text": "Chapter 6: Local Residential Impacts\n• Rezoning changes the conceptual zone a parcel falls under and therefore\nits allowed uses. Rezoning requests require a public hearing and approval\nfrom elected officials. Like with special permits, the locality can consider\nthe developer’s willingness to conform to additional restrictions or actions\nas a condition of rezoning approval.\nGrowing number of data centers are being built\nclose to residential areas, causing residential\nimpacts\nLand use planning principles state that neighboring property uses should be compati-\nThis chapter focuses on\nble with one another. These principles generally dictate that industrial uses should be\ndata centers’ impacts on\nfar from residential and other sensitive uses because they are often incompatible (side-\nresidential areas. While\nminimizing impacts on bar). Residential neighborhoods are generally expected to be safe, quiet, and pleasant\nother sensitive uses such places to live, whereas industrial facilities are often large, unsightly, and potentially\nas schools and parks is\nnoisy. For example, Loudoun County ordinances state that “industrial uses […] are\nimportant, concerns of\nincompatible with residential uses due to the prevalence of outdoor storage and emis-\nnegative impacts in Vir-\nginia have primarily come sions of noise, odor, and vibrations.”\nfrom residential areas.\nData centers are industrial facilities that are largely incompatible with\nresidential uses\nThe industrial scale of data centers makes them largely incompatible with residential\nuses. A modern data center site includes one or more large, industrial buildings, similar\nin size and appearance to a new distribution center or a manufacturing facility, which\nis an abrupt contrast to a residential home.\nOther components of data center sites are also industrial in character and unsightly to\nresidents who live close by (sidebar) (Figure 6-1). Trailer-sized generators (a median\nResident descriptions of\nof 35 per site) are often lined up beside the data center building or housed in large\nnearby data centers in-\ngenerator sheds. Industrial-scale cooling equipment, such as chillers or water towers,\nclude:\noften sit on the roof or outside the main building. Many data center sites are encom-\n― “a giant monolith in\npassed by security fences and deploy bright security lighting. Data centers also require\nthe wrong place”\nindustrial-scale electrical infrastructure. Sites will often include one or more electrical\n― “a prison”\nsubstations on or adjacent to the site, and some require above ground transmission\nlines extending from nearby main lines.\nCommission draft\n74"
    },
    {
      "page_number": 93,
      "text": "Chapter 6: Local Residential Impacts\nFIGURE 6-1\nData center buildings and sites have industrial characteristics and\ninfrastructure\nSOURCE: JLARC staff photos and Google Earth.\nHomeowners in residential areas close to data centers frequently express concern that\nTo assess data centers’\nhaving industrial sites nearby will decrease their property values. While it is certainly\nimpacts on property\npossible that nearby data centers have affected the resale value of homes, there is not\nvalue, JLARC interviewed\nyet evidence of this relationship. In interviews with representatives of neighborhoods representatives of neigh-\nopposed to nearby data centers and other informed individuals (sidebar), almost none borhoods opposed to\ndata centers proposed or\nobserved a decline in property value or speed of home sales. One commonly cited\nrecently constructed\nexplanation was that the tight housing market in Northern Virginia decreases buyers’\nnearby, local stakeholder\nselectiveness and so proximity to data centers has not yet had a noticeable effect on groups, county assessor’s\nproperty values. offices, and a local real\nestate agent association.\nSome nearby residents report that constant noise from data centers\nimpacts their well-being\nThe constant nature of data center noise has been a reported problem when data cen -\nters are located near residential areas. Whether data center noise can be heard past the\nfacility’s property line depends on its design and its type of cooling system, which can\ncause noise. In addition, local geography and surrounding buildings can affect how\nsound travels.\nWhile some data centers have been noisy enough to cause complaints, the noise is not\nloud enough to damage nearby residents’ hearing and rarely loud enough to violate\nnoise ordinances (Figure 6-2). Data center noise that has prompted resident com-\nplaints ranges from an estimated 40 to 59 decibels (per JLARC’s review of noise meas-\nurements of selected data centers that have prompted complaints by residents). This\nCommission draft\n75"
    },
    {
      "page_number": 94,
      "text": "Chapter 6: Local Residential Impacts\nsound level is typically below the 55 or 60 decibel limit that Loudoun, Prince William,\nand Fairfax allow in their ordinances for residential areas. Rather than the volume of\nthe noise, it’s data centers’ constant noise that some residents consider problematic.\nData center noise is described as a constant “drone” or “hum,” similar to house air\nconditioning systems but magnified to an industrial scale. The noise can sometimes be\nheard both in and outside of nearby residences.\nFIGURE 6-2\nData center sound is noticeable but quieter than many common sounds\nSOURCE: JLARC review of Occupational Safety and Health Administration, U.S. Centers for Disease Control and Pre-\nvention, and Federal Aviation Administration websites, and analysis of complaint data from Fairfax and Loudoun.\nNOTE: The units are A-weighted decibels. a Encompasses measurements at locations where local staff recently meas-\nured data center noise using A-weighted decibels. Measurements are a response to complaints, so they are not\nrepresentative of all data centers. Measurements indicate total sound, not the isolated amount from data centers.\nResidents who have reported that data center noise is a problem have indicated that it\nhas adversely affected their well-being. JLARC staff spoke with residents who live near\ndata centers that have been the subject of noise complaints to learn how the noise\naffects them. Some residents described physical symptoms such as migraines from the\nfacilities’ constant noise. Others said that they experience health problems caused by\ndisrupted sleep, and some residents described an inability to concentrate on tasks. A\ncommon theme was poorer quality of life, with some residents avoiding their decks\nand yards because the sound is louder outdoors.\nData centers are not required to reduce their noise if they are not violating local ordi-\nnances, which has made it difficult to address noise concerns. Some neighborhoods\nhave attempted to address concerns through the county and engagement with data\nCommission draft\n76"
    },
    {
      "page_number": 95,
      "text": "Chapter 6: Local Residential Impacts\ncenter companies. Residents of the Great Oak neighborhood in Prince William re-\nported noise to county police from a nearby data center in May 2022, and as of Octo-\nber 2024, the issue had not been fully addressed by the data center owner to all resi-\ndents’ satisfaction. Residents of the Brook Haven neighborhood in Loudoun\ncontacted the county in 2021 about noise concerns, and the data center completed an\nattempted solution in November 2023. In both cases, residents observed reductions\nin noise from the nearby facilities but emphasized it took time and repeated commu-\nnications from residents to prompt action.\nData center construction sites can be especially disruptive to nearby\nresidential areas\nBecause of data centers’ size and scale, their construction takes a long time and is\ndisruptive to residential areas. Construction activities typically include clearing trees,\ngrading land, laying foundations, erecting buildings, and installing equipment. While\nthese activities are not unique to data centers, the impacts on residents are especially\nlarge because of the projects’ scope. Each building takes about 12 to 18 months to\nconstruct, and with the industry moving toward developing data center campuses,\nwork on additional buildings often begins as soon as one is completed. Therefore, a\nlarge site could take as long as seven years to fully complete. This work requires thou-\nsands of workers on site and substantial truck deliveries of materials.\nSome residents report they have been negatively affected by data centers’ construction.\nTheir concerns include loud construction noises and vehicle traffic. For example, one\nneighborhood’s main access road was damaged by frequent use of heavy vehicles,\nwhich reportedly sometimes blocked school buses and emergency vehicles.\nOne-third of data centers are near residential areas, and industry\ntrends make future residential impacts more likely\nThe majority of data centers are appropriately located in industrial or commercial areas\nand are not close to residential uses. Over 60 percent are more than 500 feet from Analysis of the proxim-\nity of data center prop-\nresidential-zoned properties (as measured from property line to property line, meaning\nerties to residential zon-\nthe actual facility and residences are even farther apart) (sidebar). The farther away a\ning used data from eight\ndata center is from residential areas, the less likely it is to affect nearby residents. localities that account for\nnearly all (93 percent)\nA minority of data centers have generated noise complaints. At least 15 data centers\ndata centers in Virginia.\n(10 percent of operational data center sites) appear to have generated noise that nearby (See Appendix B.)\nresidents regard as problematic, according to resident groups and government records.\nHowever, the number of data centers being built near residential areas is increasing.\nAlmost one-third (29 percent) of operational data center properties in Virginia are\nwithin 200 feet of residentially zoned properties. Currently, there are several data cen-\nters being constructed adjacent to single-family homes, townhouses, and apartment\ncomplexes. Several recently approved data centers in Loudoun and Prince William will\nbe built on land adjacent to neighborhoods, including at least two proposed\nCommission draft\n77"
    },
    {
      "page_number": 96,
      "text": "Chapter 6: Local Residential Impacts\ndevelopments where the property also abuts an elementary school (Figure 6-3). Other\ncounties—such as Fairfax, Stafford, and Henrico—have also received proposals for\ndata centers close to residential areas.\nTrends in real estate availability and facility design increase the likelihood of future\nresidential impacts. As the industry’s footprint in Northern Virginia grows, the amount\nof land ideal for data center development is decreasing, and developers are more likely\nto consider locations closer to residential and other sensitive areas. Additionally, the\ntypical data center building is becoming taller, larger, and more power-intensive, which\nhas the potential to make their industrial characteristics more pronounced and, de-\npending on the design, could generate more noise.\nFIGURE 6-3\nSome recently built or approved data centers are close to residential areas\nSOURCE: JLARC site visits, Google Earth, and locality websites.\nNOTE: In order, the pictures depict: (1) existing data center from the Loudoun Meadows neighborhood of Loudoun,\n(2) land approved for Devlin Technology Park in Prince William, (3) an existing data center next to the Regency neigh-\nborhood in Prince William, and (4) a proposed site plan for property that was rezoned to allow data centers around\nthe Amberleigh Station neighborhood in Prince William.\nCommission draft\n78"
    },
    {
      "page_number": 97,
      "text": "Chapter 6: Local Residential Impacts\nLocalities have allowed data centers near\nneighborhoods, sometimes without sufficient\nmitigation of impacts\nAppropriate local planning and zoning decisions can reduce the risk of data center\ndevelopments affecting residents. Localities need to proactively update their planning\nand zoning to manage data center development, because the industry is rapidly chang-\ning. As recently as 10 years ago, data centers were much smaller facilities that were\nsimilar in size and appearance to commercial office buildings. Local ordinances that\ncontinue to treat data centers as non-industrial commercial uses, which are often al-\nlowed next to residential areas, are outdated and can affect residents.\nLocalities need to consider which areas are appropriate for data center development,\nclassify data centers as industrial uses in zoning ordinances, ensure data centers are not\ntoo close to residential zones, and include requirements to mitigate any potential neg-\native impacts from data centers, such as building setbacks and height restrictions. In\naddition, local elected officials should adequately consider potential residential impacts\nwhen considering special permit and rezoning requests.\nInadequate planning and zoning have allowed data centers near\nresidential areas\nData centers have sometimes been built too close to residential and other sensitive\nareas because local zoning ordinances did not consider them to be an industrial use.\nFor example, until 2021, Fairfax considered a data center to be a telecommunications\nfacility, which allowed data centers to be built in areas zoned for residential and office\nuses. Loudoun originally treated data centers as an office use and continues to allow\nby-right data center development in areas zoned for office uses in some parts of the\ncounty.\nIn addition, some localities have zoned industrial areas next to residential areas on their\nzoning maps, even though land use principles state that industrial uses are ideally sep-\narated from residential uses by buffers, such as commercial zones. For example, the\nGreat Oak neighborhood in Prince William and the Bren Mar neighborhood in Fairfax\nare directly adjacent to industrial zones (Figure 6-4). This has allowed data center de-\nvelopment by right despite being close to residences. The likelihood of residences be-\ning close to data centers has also increased because of some local decisions to rezone\nland to residential despite being in primarily industrial areas. If zoning maps are not\nreviewed and updated, more data centers are likely to be built closer to residential areas.\nCommission draft\n79"
    },
    {
      "page_number": 98,
      "text": "Chapter 6: Local Residential Impacts\nFIGURE 6-4\nSome industrial zones border residential zones, allowing by right data centers\ntoo close to residential zones\nSOURCE: JLARC review of Prince William and Fairfax geographical informational systems and planning staff reports.\nNOTE: The first picture depicts an existing data center near the Great Oak neighborhood of Prince William. The second\npicture identifies a planned data center near the Bren Mar neighborhood of Fairfax County. Grey coloring indicates a\nzone that is (1) neither residential nor industrial or (2) within another locality. “Zones” refers to the official zoning\nclassification in local ordinances.\nZoning ordinances often include requirements intended to mitigate negative impacts\nfrom businesses, but these requirements are not always sufficient. Required building\nheight limits and property line setbacks are fundamental ways to reduce a develop-\nment’s impacts. For example, the property on the right side of Figure 6-4 was zoned\nindustrial and is only subject to a setback of at least 40 feet (although the developer is\nvoluntarily planning a larger setback). This zoning would have allowed a new data cen-\nter to be built close to the property lines of two adjacent townhouse complexes. Land-\nscaping and architectural requirements are other ways to mitigate data center impacts,\nbut their value is limited. Newly planted trees take decades to grow, and the size and\nproximity of a nearby data center matters more to residents than its architecture.\nSome localities’ elected officials have granted data centers exceptions\nto requirements designed to reduce residential impacts\nLocal officials in Virginia have sometimes approved data center requests to build in\nlocations that prompt resident opposition or are likely to cause impacts. These elected\nofficials are responsible for reviewing applications for special permits and rezonings\nand ensuring they are compatible with the locality’s long-term comprehensive plan (or\namending the long-term plan). While there is no objective way to assess if officials\nmade the “right” decision in approving a given project, there are cases where elected\nofficials’ decisions have led to impacts on residents or contradicted development strat-\negies laid out in long-term plans. For example,\n• Elected officials have approved property rezonings that allow data centers\nnext to sensitive locations. Prince William approved rezoning from mixed\nresidential to industrial for the Devlin Technology Park (second in Figure 6-\n3), which is adjacent to a school and about 80 feet from residential zoning.\nCommission draft\n80"
    },
    {
      "page_number": 99,
      "text": "Chapter 6: Local Residential Impacts\n• Elected officials have approved data center requests in areas that are not\nsuitable, according to the locality’s long-term comprehensive plan. In Local planning staff can\nLoudoun, the board of supervisors approved the True North development recommend denial for\nseveral reasons. Some-\neven though staff recommended denial because the county’s “transitional”\ntimes staff may recom-\nlong-term plan classification for the site does not support data centers\nmend denial because\n(sidebar). they believe more infor-\nmation from the devel-\n• Elected officials have exempted individual data centers from local require-\noper is needed before a\nments intended to mitigate negative impacts on residents. For example,\ndecision should be made.\nLoudoun’s board of supervisors allowed Aligned Energy’s Relocation Drive Other times staff may\nproject to exceed the zone’s maximum height and square footage, despite recommend denial be-\ncause the proposed use is\nstaff recommending against the exemption because of nearby residential\nnot compatible with the\nareas.\nproposed site or there are\nnot sufficient mitigations\nplanned to adequately\nSome localities have taken steps to minimize\nprotect nearby residents.\nresidential impacts, though success of these efforts\nrests with elected officials\nResidents’ opposition to data centers has grown in recent years, especially in Loudoun\nand Prince William. While data center projects rarely generated citizen opposition in\nthe past, it is now more common for individuals and organized groups to speak against\ndata center proposals at local planning commission and board of supervisors meet-\nings. Some grassroots groups have been created to fight specific proposals for new\ndata centers, joined by existing organizations such as regional environmental groups.\nThese local groups often also advocate for more government restrictions on allowable\nlocations for data centers.\nOpposition to data center proposals has also emerged outside of the main Northern\nVirginia markets. For example, local groups contested recent proposals in Henrico\nCounty and the Town of Warrenton. However, some locations such as Mecklenburg\nhave not encountered significant resident opposition.\nSeveral Virginia localities are making or considering zoning ordinance\nchanges to reduce the risk of residential impacts\nMost of the Virginia localities with sizable data center markets have taken or are con-\nsidering steps to better manage future data center development. Since 2019, elected\nofficials in the three localities with the most data centers (Loudoun, Prince William,\nand Fairfax) have taken some steps to address residential concerns (Appendix L). For\nexample,\n• All three localities have increased the requirements for data centers to im-\nprove their appearance or reduce their visibility, for example, increasing set-\nback requirements, requiring specific design standards for the building fa-\nçade, or screening external mechanical equipment.\nCommission draft\n81"
    },
    {
      "page_number": 100,
      "text": "Chapter 6: Local Residential Impacts\n• Loudoun and Fairfax have reduced the number of zones allowing data cen-\nters by right.\n• All three localities have taken steps to address noise, such as requiring\nsound studies for new projects, requiring proactive sound measuring for ex-\nisting data centers, and eliminating a partial exemption in the local noise or-\ndinance for nighttime noise from businesses (including data centers).\n• All three localities recently initiated studies of their data center policies to\nbetter manage development. Fairfax’s study concluded with elected officials\namending their ordinances in fall 2024. Loudoun and Prince William are re-\nviewing potential changes to their long-term comprehensive plans as part\nof their studies and tentatively plan to vote on study proposals in 2025.\nIn several of the Virginia localities that are considering or expecting their first data\ncenter projects, elected officials have proactively implemented planning and zoning\nchanges to promote appropriate industry development. The goals of these changes\nare to avoid the types of residential impacts that have occurred in established data\ncenter markets. For example, in 2023, Stafford County added data center principles to\nits comprehensive plan, prohibited data centers in several commercial and light indus-\ntrial zones, and established industry-specific standards. Culpeper County also coordi-\nnated amending its comprehensive plan and zoning ordinance relevant to data centers.\nCulpeper allows data centers in multiple industrial zones but provides tax incentives\nto encourage development in a newly designated Technology Zone with more strin-\ngent design requirements.\nLocalities generally have adequate expertise to make data center\ndecisions\nFor the most part, local government staff possess sufficient expertise to support re-\nview and approval of data center projects. Data centers are one of many types of\ndevelopment that local planning, permitting, and other staff evaluate. Evaluating\nwhether a data center project is in an allowable location, has appropriate setbacks and\nbuilding height, or is proposing effective landscape screening is similar to evaluating\nother large commercial or industrial developments. The one exception is noise, a topic\nwhere staff from several localities would like more expertise. For example, planning\nstaff from a locality with data center experience are uncertain whether their recently\nrevised ordinances are the right way to prevent data center noise impacts.\nData center applications can be challenging, however, for smaller counties with less\nexperience with the industry, given the complexity, size, and scale of data center pro-\njects. These localities have addressed challenges by reaching out to staff in other local-\nities with more industry experience and by contracting for tasks where their expertise\nmay be lacking, such as assessing economic impacts. For some functions, such as re-\nviews of stormwater management plans, the Department of Environmental Quality\nCommission draft\n82"
    },
    {
      "page_number": 101,
      "text": "Chapter 6: Local Residential Impacts\nmay perform the review instead of the locality. Larger counties have sometimes used\nconsultants as well, such as Prince William for a noise study.\nEffectiveness of local efforts to minimize residential impacts\nultimately depends on elected officials\nThe effectiveness of local efforts to minimize the residential impacts from data center\ndevelopment ultimately depends on elected officials. Local staff can propose well-de-\nsigned zoning ordinance changes and provide sound advice on whether a special per-\nmit or rezoning request should be approved based on local development standards\nand the locality’s comprehensive plan, but elected officials make the final decisions. As\ndescribed above, elected officials in Fairfax, Loudoun, and Prince William have re-\ncently taken actions to minimize residential impacts of data centers, and several local-\nities considering data center projects are taking actions proactively. While these actions\ndo not guarantee elected officials will always make the “right” decisions to address\nimpacts, they do indicate that elected officials are actively responding to residents’ con-\ncerns.\nState intervention does not appear warranted, but\nlocalities should consider using key practices in data\ncenter ordinances and decisions\nLand use decisions are traditionally a local responsibility in Virginia, because they di-\nrectly affect local residents. Land use decisions are also very site specific, and local\ngovernments are better positioned than the state to evaluate what is appropriate for a\ngiven site.\nNature of data center impacts does not appear to merit state\nintervention, and localities appear to be taking needed actions\nAlthough some stakeholders have advocated for greater state involvement in land use\ndecisions, there is not currently a compelling reason for a state role in setting local\nrequirements for data centers or intervening in local approval decisions. State inter-\nvention should only be considered if local policies are causing significant threats to\nresidents’ health and safety or other significant harm, but that is not the case with data\ncenters.\nFurthermore, only a minority of data centers in Virginia have been reported to impose\nnegative impacts on residents. While some localities have allowed data centers to be\nbuilt in areas incompatible with residential uses, those localities now appear to be tak-\ning actions to avoid future impacts by reviewing and changing local zoning ordinances.\nOther localities that have not experienced negative impacts on residents yet appear to\nbe taking proactive action to minimize impacts.\nCommission draft\n83"
    },
    {
      "page_number": 102,
      "text": "Chapter 6: Local Residential Impacts\nLocalities should implement several practices to minimize residential\nimpacts\nLocalities should implement several practices to protect residents and ensure data cen-\nter development proceeds appropriately and with minimal impacts. Namely, localities\nshould:\n• classify data centers as an industrial use in their zoning ordinances;\n• review the locations of zones allowing data centers by right, and adjust the\nzoning map if needed, considering proximity to residential areas;\n• ensure that minimum requirements in the zoning ordinance adequately mit-\nigate negative impacts on residential or other sensitive areas (e.g., setbacks,\nbuilding heights), and add requirements specific to data centers as needed;\n• identify optimal areas for data center development in the locality, including\nlocations that are suitable from the county’s perspective (e.g., far from resi-\ndential areas) as well as the industry’s perspective (e.g., large parcels, access\nto transmission);\n• reduce the likelihood of noisy data centers (including through limiting al-\nlowable locations and requiring sound modeling) and prohibit the constant\nlow-frequency noise of data centers from reaching residential areas; and\n• require commitments from data centers making zoning requests to suffi-\nciently mitigate negative impacts on any nearby residential areas.\nLocalities can take steps to mitigate data center noise, but some are\nunsure of authority to do so\nAlthough only a few data centers have caused impacts to residential areas, noise is\nreported to be one of the most disruptive problems for residents, and data center\nnoise concerns can be difficult to resolve. Noise impacts can be reduced by siting data\ncenters away from residential areas and by modeling data centers’ potential noise im-\npact before they are built. Localities also need to be able to address noise that occurs\nafter data centers are operational.\nNoise concerns can be reduced by modeling data center sound impacts before a\ndata center is built\nIn addition to having zoning ordinances that prevent data centers from being located\nclose to residential areas, localities should require sound modeling for data centers\nproposed close to residential areas. Sound modeling predicts the sound a facility will\ngenerate once operational and provides an opportunity for building designers to assess\nthe need for, and effectiveness of, sound reduction strategies. Localities could review\nstudy results to determine if any further action, such as sound barrier construction,\nshould be required before approving a development project.\nCommission draft\n84"
    },
    {
      "page_number": 103,
      "text": "Chapter 6: Local Residential Impacts\nSound modeling studies can also be used to establish the baseline level of noise already\noccurring around the proposed data center site, which can later be used to determine\nwhether a data center has contributed to noise in the area. Many data center companies\nare now doing sound modeling studies for all or some of their projects, and companies\nexplained that sound modeling prior to construction is worthwhile because reducing\nnoise after a building is operational can be difficult and expensive.\nSome localities were unsure whether Virginia law allows them to require sound mod-\neling studies. Given this uncertainty, the Code of Virginia should be amended to clarify\nthat local governments have the authority to require sound modeling studies by data\ncenter developers and to review and consider the results in their land use decisions.\nRECOMMENDATION 7\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to require sound modeling studies for data center\ndevelopment projects prior to project approval.\nThe state could incentivize sound modeling by making eligibility for the sales and use\ntax exemption contingent on this work being performed for any new data center de-\nvelopments proposed near residential areas. For example, the General Assembly could\namend the law to require any data center company with a data center that is proposed\nto be constructed in 2026 or later near a residential area or area zoned for residential\ndevelopment perform a sound modeling study and provide the results to the appro-\npriate locality in order to qualify for the exemption.\nPOLICY OPTION 7\nThe General Assembly could amend the Code of Virginia to require that, as a condi-\ntion for receiving the sales and use tax exemption, data center companies conduct a\nsound modeling study prior to the development of a proposed data center that is to\nbe located within a certain distance of a residential development or area zoned for\nresidential development and provide the study findings to the appropriate locality.\n“Decibels” are a pure\nunit of measurement of\nLocalities also need the ability to address noise issues that occur once a data sound’s volume. When\nmeasuring sound, differ-\ncenter is operational\nent modifications can be\nLocalities also need to be able to address data centers’ noise once they are operational, used to account for vari-\nous frequencies. For ex-\nbut local ordinances have been largely ineffective at addressing data center noise con-\nample, ”A-weighted” dec-\ncerns. Most local noise limits are defined using “A-weighted” decibels (sidebar). This\nibels prioritize\nmetric is designed to target excessively loud noise from sources such as parties and frequencies perceived\nbarking dogs. The lower frequency noise data centers emit is not fully captured in “A- loudest by humans and\ntherefore reduce particu-\nweighted” decibels. Therefore, data center noise rarely exceeds the allowable limits set\nlarly low frequencies. “C-\nin ordinances, despite the constancy of the sound being problematic for residents. To\nweighted” decibel meas-\neffectively address data center sounds that cause resident complaints, localities could urements account more\nfor low frequencies.\nCommission draft\n85"
    },
    {
      "page_number": 104,
      "text": "Chapter 6: Local Residential Impacts\ndevelop a supplemental noise limit defined using a metric that better accounts for low\nfrequency sounds, such as “C-weighted” decibels.\nAnother challenge is that most localities address excessive noise in noise ordinances, and\nstate law limits civil penalties for noise ordinance violations to $500 after the first of-\nfense. Stakeholders have expressed concern that this small penalty is not sufficient to\naffect the behavior of the large companies that own data centers. Addressing noise\nlimits through localities’ zoning ordinances would allow localities to better address data\ncenter noise. For example, the zoning ordinance could prescribe a process for meas-\nuring potential noise violations and penalties for not addressing them.\nSome localities were unsure whether state law allows them to (i) establish maximum\nsound levels in alternative low frequency sound metrics and (ii) set noise rules and\nenforcement mechanisms in their zoning ordinances. The state should clarify that local\ngovernments have the authority to use these approaches to address data center noise.\nRECOMMENDATION 8\nThe General Assembly may wish to consider amending the Code of Virginia to ex-\npressly authorize local governments to establish and enforce maximum allowable\nsound levels for data center facilities, including (i) using alternative low frequency noise\nmetrics and (ii) setting noise rules and enforcement mechanisms in their zoning ordi-\nnances, separate from existing noise ordinances.\nCommission draft\n86"
    },
    {
      "page_number": 105,
      "text": "Potential Changes to Data Center Sales Tax\n7\nExemption to Address Policy Concerns\nVirginia’s data center retail sales and use tax exemption is a valuable incentive to data\ncenters (providing $928 million in savings in FY23), and about 90 percent of the in-\ndustry (as measured by megawatts of power) uses the exemption. The General As-\nsembly could therefore use the exemption to incentivize the industry to take actions\nthat help address many of the concerns discussed throughout this report.\nIf consideration is given to amending the exemption, two factors should be consid-\nered. The exemption was adopted primarily to attract data centers to Virginia for eco-\nnomic development purposes, so any changes to advance other policy goals could\nmake it a less effective economic development tool. The exemption is also consistent\nwith tax policy principles that generally exempt businesses’ production-related inputs\n(in this case computer and related equipment) and therefore provides equitable tax\ntreatment with other capital-intensive industries that have business input exemptions.\nExemption changes could encourage continued data\ncenter growth, reduced energy demand, or a\nbalance of these priorities\nThe data center industry provides positive economic benefits to Virginia (Chapter 2).\nHowever, a primary concern about the growing industry is the immense increase in\nenergy demand it will require (Chapter 3), which could increase costs to other custom-\ners (Chapter 4). The state could consider changes to the exemption to maintain data\ncenter industry growth, reduce energy demand by reducing industry growth, or at-\ntempt to balance these two competing priorities.\nExtending the exemption could help Virginia maintain industry\ngrowth and associated economic and local tax revenue benefits\nThe data center industry provides moderate economic benefits to Virginia and can\nprovide localities that have them with substantial tax revenues. While economic bene-\nfits are concentrated in Northern Virginia, other regions of the state also benefit. For\nexample, data center construction benefits equipment manufacturers and material sup-\npliers in Tidewater, Southwest, and Southside Virginia. While historically only a few\nlocalities have benefited from data center tax revenues, the industry is rapidly growing.\nData center projects are under development in at least 15 localities, most of which did\nnot previously have data centers. Therefore, from an economic development perspec-\ntive, the state may want to continue attracting the industry and maintain Virginia’s po-\nsition as a top global data center market.\nCommission draft\n87"
    },
    {
      "page_number": 106,
      "text": "Chapter 7: Potential Changes to Data Center Sales Tax Exemption to Address Policy Concerns\nThe state’s data center sales tax exemption is scheduled to expire in 2035, and data\ncenter representatives unanimously reported that expiration of the exemption would\nhave a negative impact on the state’s ability to attract new data centers and keep exist-\ning ones. Some companies indicated the expiration date could start to affect site selec-\ntion and expansion decisions made in the next few years, because companies typically\nconsider the costs of data center ownership over a 15- to 20-year period when making\nlocation decisions. Companies indicated that, without the exemption, the total cost of\ndata center ownership and operation would significantly increase. Virginia is currently\ncompeting for new data center development with several other primary U.S. markets,\nalmost all of which have data center exemptions. Without an exemption, data center\nrepresentatives indicated any new development in Virginia would be limited to only\nwhat is “absolutely necessary,” and development would likely shift to other markets.\nTo help Virginia remain competitive, the state could extend the exemption’s expiration\nThe 2023 General As-\ndate. To influence future site selection decisions, an extension would need to be in\nsembly passed a special\nplace well before 2035. A reasonable new expiration year would be 2050, which would\ndata center sales tax ex-\nemption extension to match the special extension that has already been created for companies that meet\n2040 or 2050 for com- certain additional criteria (sidebar). The exemption should continue to have an expira-\npanies that create 1,000\ntion date, because this is considered an effective practice to ensure periodic scrutiny\nor 2,500 jobs (100 of\nof its need and effectiveness.\nwhich must meet above\naverage wage require-\nments) and make a capi-\nPOLICY OPTION 8\ntal investment of at least\nThe General Assembly could amend the Code of Virginia to extend the expiration\n$35 billion or $100 bil-\nlion, respectively. So far, date for the state’s sales and use tax exemption for data centers from 2035 to 2050.\nthis extension applies to\nonly one data center\nExtending the expiration date for the exemption, without making any other changes\ncompany, but several\nto it, would not address one structural issue with the exemption. Most of the economic\nothers may be interested\nin qualifying for this ex- benefits of the exemption occur during data center construction, but the exemption\ntension. provides companies with substantial tax benefits in subsequent years after economic\nbenefits have declined.\nAllowing the exemption to expire could help reduce industry growth\nand associated energy demand\nVirginia’s utilities have historically been able to keep up with energy demand, but even\nif data center energy use grows at only half the forecasted rate, the state will need to\nmake enormous investments in energy infrastructure. While data centers will incur\nmuch of the cost of new infrastructure investments, energy rates for all users are likely\nto increase. Growing energy demand could also make it more difficult for the state to\nmeet goals set forth in the Virginia Clean Economy Act.\nIf the General Assembly wishes to slow down the data center industry’s growth in\nVirginia because it determines that energy concerns outweigh the industry’s economic\nbenefits, it could allow the sales tax exemption to expire in 2035. While it is difficult\nto gauge the exact effect this would have, it is likely industry growth would slow and\nCommission draft\n88"
    },
    {
      "page_number": 107,
      "text": "Chapter 7: Potential Changes to Data Center Sales Tax Exemption to Address Policy Concerns\ncould eventually stop or even contract. If the industry contracts, it would reduce the\nneed for future generation and transmission infrastructure but would actually increase Outside of the Northern\nVirginia planning dis-\nenergy costs paid by other ratepayers, who would have to share a larger portion of\ntrict, data center projects\ncurrent systemwide costs. While the state could allow the exemption to expire only in\nare currently under de-\ncertain localities or regions, like Northern Virginia, that approach would be less effec- velopment in the coun-\ntive in reducing overall growth in energy demand. Industry growth is occurring in ties of Caroline, Chester-\nfield, Culpeper, Fauquier,\nseveral counties outside of the Northern Virginia region and is expected to continue,\nHanover, Henrico,\nso allowing the exemption to expire in Northern Virgina while extending it elsewhere\nLouisa, Mecklenburg,\nwould not address the energy impacts where much of the future industry growth is Pittsylvania, Powhatan,\nlikely to occur (sidebar). Spotsylvania, and Staf-\nford. Dominion Energy\nIf the General Assembly allowed the exemption to expire in 2035, it would need to expects the Stafford area\ndetermine how to treat the large subset of data centers that will likely qualify for the to “become another su-\nper large market” like\nspecial 2040 or 2050 extension. This extension currently pertains only to Amazon Web\nLoudoun and Prince Wil-\nServices, but other companies may be interested in developing agreements to use the\nliam counties.\nextension. Disallowing Amazon Web Services from using the extension would likely\naffect its custom performance grant agreement with the state to develop multiple data\ncenter facilities throughout Virginia, which was negotiated under the assumption the\ncompany would receive the extension, and could be subject to legal challenges.\nPOLICY OPTION 9\nThe General Assembly could allow the sales and use tax exemption for data centers to\nexpire in 2035.\nExemption could be changed to balance industry growth with energy\nimpacts\nBy either extending the exemption or allowing it to expire, the state would be choosing\neither economic benefits or reduced energy impacts. An alternative approach is to try\nand balance these competing objectives. The state could do this by allowing the full\nexemption to expire in 2035 (or ending it before then) and applying a partial tax ex-\nemption to 2050.\nThe size of a partial exemption could depend on whether the state wants to emphasize\neconomic benefits or reduced energy impacts. For example, under the current exemp-\ntion, qualifying companies are exempt from paying the full 4.3 percent state share of The statewide retail\nsales and use tax in-\nthe retail sales and use tax and local and regional portions (sidebar). Focusing on the\ncludes a 4.3 percent state\nstate share, a partial exemption could require qualifying companies to pay a 1 percent\nshare, a 1 percent local\nsales tax, which would keep much of the exemption’s value intact and would likely option share, and an ad-\nremain somewhat effective at promoting industry growth (but would do less to reduce ditional 0.7 percent to\n1.7 percent regional\nenergy use). Alternatively, qualifying companies could be required to pay a higher 3\nshare, depending on the\npercent sales tax, which would likely be less effective at promoting industry growth\nregion.\nand so would reduce future energy use more. By choosing a higher partial tax rate, the\nstate could risk losing some of its existing data centers, particularly in Northern\nCommission draft\n89"
    },
    {
      "page_number": 108,
      "text": "Chapter 7: Potential Changes to Data Center Sales Tax Exemption to Address Policy Concerns\nVirginia, although this risk may be diminished by the region’s many attributes that\nmake it so attractive to the industry.\nThe state would need to determine if the partial exemption would apply to data cen-\nters that qualify for the existing special 2040 or 2050 extension. This extension cur-\nrently pertains only to Amazon Web Services, but other companies may be interested\nin developing agreements to use the extension. To be most effective at addressing\nenergy impacts, and to maintain a level playing field for competitors, the same or a\nsimilar partial exemption could also be applied to these data centers.\nPOLICY OPTION 10\nThe General Assembly could amend the Code of Virginia to extend a partial sales and\nuse tax exemption for data centers from 2035 to 2050.\nA partial exemption would also better align the economic benefits the state receives\nwith the exemption’s value. Most economic benefits occur during construction, and\nswitching to a partial exemption in 2035 would reduce the value of the exemption in\nlater years when the economic impacts of current and planned data centers could be\nexpected to slow. A partial exemption would also generate more revenue for the\nstate. For example, a 1 percent partial sales tax would have generated approximately\n$160 million in state tax revenue in FY23.\nExemption changes could address other policy\nconcerns related to the data center industry\nIf the decision is made to extend the exemption, this report provides several options\nVirginia’s sales tax ex-\nthe General Assembly could enact to modify it and address concerns in specific policy\nemption currently re-\nquires… areas (Table 7-1). These policy options would add new requirements, in addition to the\n50 new jobs located at existing requirements, for data centers to be eligible to receive the exemption (sidebar).\nthe data center, associ- These options could be phased in gradually to give data center companies enough time\nated with operations or to implement them, and the General Assembly could decide to enact some but not\nmaintenance.\nothers.\nJobs pay at least 150%\nof the prevailing annual The General Assembly will need to determine its primary policy goals for the industry\naverage wage of the lo- to determine whether to add new requirements to the exemption. If some or all of\ncality where the data\nthese policy options were adopted, it would likely make the exemption harder to use\ncenter is located.\nand more complex to administer. Alternatively, the General Assembly could pass leg-\n$150 million in capital\nislation requiring the industry to take these actions, regardless of whether they qualify\ninvestment.\nfor the exemption, but this approach could lead to some data centers choosing to\nRequirements are lower\neither shut down or operate in violation of the law.\nfor data centers in eco-\nnomically distressed lo-\nThe policy options in Table 7-1 would require changes to the Memoranda of Under-\ncalities (10 jobs and $75\nstanding (MOUs) all data center companies are required to enter into with the Virginia\nmillion capital invest-\nment). Economic Development Partnership (VEDP) to receive the exemption. Current law\nallows all of a company’s data centers in a specific locality to collectively qualify for\nCommission draft\n90"
    },
    {
      "page_number": 109,
      "text": "Chapter 7: Potential Changes to Data Center Sales Tax Exemption to Address Policy Concerns\nthe exemption. Therefore, the company reports data to VEDP for all of its data cen-\nters in each locality where it operates rather than by each individual data center. Policy\noptions that apply only to new data centers might require changing MOUs to apply to\neach individual data center or to have addenda to the MOUs that identify the individual\neligible data centers. VEDP would need to determine exactly how MOUs would need\nto be restructured.\nVEDP would also need to determine the evidence data center companies would need\nto provide to qualify for the exemption, which would likely add to the complexity of\nadministering the exemption. For example, companies could be required to provide\nappropriate documentation before a new data center becomes operational to qualify\nfor the exemption. Alternatively, companies could be allowed to self-certify under the\ncondition that documentation must be provided if requested by VEDP or Virginia\nTax. VEDP would need to develop guidelines for how to implement any new compli-\nance requirements and set forth new terms in the MOUs.\nTABLE 7-1\nGeneral Assembly could modify the sales tax exemption to address energy,\nnatural resource, historic resource, and residential impacts\nChange Issue Addressed Policy option\nOptions that could apply to all Virginia data center operations\nImplement ISO-50001 Energy Management standard Energy impacts and costs 1\nor equivalent\nImplement ISO-14001 Environmental Management Natural resource impacts 5\nSystems standard or equivalent\nOptions that could apply to new data centers built after a certain date\nNo Tier 2 diesel generators in Northern Virginia Natural resource impacts 4\nOzone Non-Attainment area without SCR systems\nPhase 1 historic resources study required, viewshed Historic resource impacts 6\nstudy required if near registered historic site\nSound modeling (noise) study required Residential impacts 8\nSOURCE: JLARC staff analysis.\nNOTE: ISO = International Organization for Standardization. SCR = Selective Catalytic Reduction systems that re-\nduce emissions of nitrogen oxides, a major contributor to smog-forming ozone, and other harmful emissions.\nCommission draft\n91"
    },
    {
      "page_number": 110,
      "text": "Chapter 7: Potential Changes to Data Center Sales Tax Exemption to Address Policy Concerns\nCommission draft\n92"
    },
    {
      "page_number": 111,
      "text": "Appendixes\nAppendix A: Study resolution\nResolution of the Joint Legislative Audit and Review Commission directing\nstaff to review data centers\nAuthorized by the Commission on December 11, 2023\nWHEREAS, there has been substantial growth in the data center industry in Virginia,\nparticularly Northern Virginia which has the largest concentration of data centers in\nthe world, Southern Virginia, the Greater Fredericksburg region, and the Greater Rich-\nmond region; and\nWHEREAS, growth in the data center industry is expected to continue with increasing\ndemand from deployment of advanced and innovative technologies used by individu-\nals, business of all sizes across all industries, government agencies, and other organi-\nzations that require the digital infrastructure that data centers provide; and\nWHEREAS, data centers can bring economic benefits to localities because they can\ncreate significant economic activity during construction, they can increase property tax\nrevenue for local governments without placing high demands on government services\nlike schools, and the clustering of data centers can make a region more attractive to\nother high tech businesses and help support ecosystems of vendors, service providers,\nand suppliers; and\nWHEREAS, concerns exist over data centers because they require large amounts of\nenergy, which can affect the broader energy market; they may have impacts on natural,\nhistorical, and cultural resources; and some citizens have expressed opposition to hav-\ning data centers located near residential areas due to concerns over issues such as noise\nand the adverse visual impact: and\nWHEREAS, the data center sales tax exemption is Virginia’s largest economic devel-\nopment incentive, and JLARC conducted an in-depth review of the exemption in\n2019; now, therefore, be it\nRESOLVED by the Joint Legislative Audit and Review Commission that staff be di-\nrected to review the overall impacts of the data center industry in Virginia and state\nand local policies regarding the industry. In conducting its study staff shall (i) research\nrecent and expected trends in factors impacting data center industry growth and fore-\ncast future growth of Virginia’s data center industry, taking into account how various\nfactors may affect these projections; (ii) assess impacts of the data center industry on\nVirginia’s natural resources, as well as historic and cultural resources, and identify po-\ntential technologies that could reduce their impacts on these resources; (iii) assess the\nimpacts of the data center industry on current and forecasted energy demand and\nsupply in Virginia, including how data centers will likely affect future energy infrastruc-\nture needs, energy rates paid by customer classes and whether cost allocation methods\nensure no single customer class is unreasonably subsidized by other customer classes,\nand the state’s ability to transition from fossil fuels to renewable energy sources; (iv)\nestimate the impact of the data center industry on local revenue and assess how local\ntax policies may affect data centers; (v) identify how data centers may impact local\nresidents, including concerns such as noise pollution, decreasing property values, and\nCommission draft\n93"
    },
    {
      "page_number": 112,
      "text": "Appendixes\nthe adverse visual impact; (vi) identify considerations around the construction and sit-\ning of data centers, and review how zoning and regulatory restrictions and require-\nments can affect data center deployment; (vii) identify guidance and assistance state\nagencies could provide to local governments for use in making decisions about the\nlocation and expansion of data centers; (viii) assess whether more geographically di-\nverse data center industry growth would provide greater economic benefits to the\nCommonwealth, and if so, identify obstacles to attracting data centers to other areas,\nparticularly economically distressed or rural regions of the state, and policy changes\nthat could increase geographic diversity, such as changes in electricity policy, tax policy,\nand broadband infrastructure policy; (ix) compare Virginia’s competitiveness in attract-\ning data centers with other states; and (x) determine if Virginia’s data center tax ex-\nemption could be improved, including whether the exemption could be better targeted,\nthe level of benefit is appropriate given the cost, or other changes should be consid-\nered.\nJLARC may make recommendations as necessary and may review other issues as war-\nranted.\nAll agencies of the Commonwealth, including the Virginia Department of Energy, the\nVirginia Department of Environmental Quality, the State Corporation Commission,\nthe Virginia Economic Development Partnership Authority, the Virginia Department\nof Taxation, and Virginia local governments shall provide assistance, information, and\ndata to JLARC for this study, upon request. JLARC may use consultants as necessary\nto complete the study. JLARC staff shall have access to all information in the posses-\nsion of agencies pursuant to § 30-59 and § 30-69 of the Code of Virginia. No provi-\nsion of the Code of Virginia shall be interpreted as limiting or restricting the access\nof JLARC staff to information pursuant to its statutory authority.\nCommission draft\n94"
    },
    {
      "page_number": 113,
      "text": "Appendixes\nAppendix B: Research activities and methods\nKey research activities performed by JLARC staff for this study included:\n• structured interviews with local residents and stakeholder groups, data center companies\nand developers, state and local officials, electric and water utility companies, and subject-\nmatter experts;\n• contracts with consultants to produce an independent energy demand forecast for Virginia\nand its utilities, and model how future data center growth in Virginia is likely to impact en-\nergy supply, demand, emissions, and cost;\n• site visits to data centers and nearby communities;\n• development of inventories of (i) operational and (ii) planned data centers;\n• economic impact analysis of the data center industry (see Appendix D);\n• data collection and analysis, including on data center water usage, emissions, capital ex-\npenditures, employment and tax benefits amongst users of the data center tax exemption,\nand data center proximity to residential areas;\n• review of state and local laws, ordinances, reports, and policies relevant to energy, natural\nand historic resources, land use, and noise;\n• review of research literature relevant to data centers, energy, natural and historic resources,\nand noise; and\n• review of other documents, literature, and media sources.\nStructured interviews\nStructured interviews were a key research method for this report. JLARC staff conducted over 250\ninterviews with 165 different stakeholders.\nResidents and stakeholder groups\nJLARC staff conducted interviews with nearly 20 local residents and resident stakeholder groups, such\nas neighborhood associations, including those in Fairfax, Fauquier, Henrico, Loudoun, and Prince\nWilliam counties. These interviews focused on the impact of data centers on local residents and com-\nmunities, such as viewshed and noise issues.\nJLARC staff also conducted roughly 20 interviews with state and regional stakeholders groups, in-\ncluding those that represent data center companies, electric cooperatives, construction tradespeople,\nland conversation and preservation, battlefield preservation, sustainability and the environment, and\nlocal and tribal interests. Staff interviewed the American Battlefield Trust, Clean Virginia, Cultural\nHeritage Partners, Data Center Coalition, Friends of the Rappahannock, Northern Virginia Technol-\nogy Council, Preservation Virginia, Sierra Club, Southern Environmental Law Center, Virginia Asso-\nciation of Counties, Virginia Association of Soil and Water Conservation Districts, Virginia Chapter\nof the American Planning Association, Virginia Clinicians for Climate Action, Council of Virginia\nArchaeologists, Virginia Data Center Reform Coalition, Virginia Farm Bureau Federation, and Vir-\nginia, and Maryland & Delaware Association of Electric Cooperatives. Staff also interviewed\nCommission draft\n95"
    },
    {
      "page_number": 114,
      "text": "Appendixes\nrepresentatives of the Pamunkey tribe. These interviews covered a range of topics related to the im-\npact of data centers.\nData center companies and developers\nJLARC staff conducted nearly 40 interviews with 12 data center companies and developers. These\ncompanies operate colocation and hyperscale data centers in Virginia and include industry leaders.\nThese interviews covered a range of topics, including their data center operations in Virginia, the\neconomic impact of data centers, data center site selection, energy issues and sustainability, and the\nimpact of data centers on natural and historic resources, local planning, and community impacts.\nState agency staff\nJLARC staff conducted more than 30 interviews with state agency staff, including staff from the\nVirginia Department of Environmental Quality (DEQ), State Corporation Commission, Virginia\nEconomic Development Partnership, Virginia Department of Taxation, Virginia Department of Con-\nservation and Recreation, Virginia Department of Historic Resources, Virginia Department of For-\nestry, Virginia Department of Agriculture and Consumer Services, Virginia Department of Energy,\nVirginia Department of Housing and Community Development, and Virginia Department of General\nServices. These interviews covered a range of topics related to the impact of data centers, including\nenergy issues, issues related to natural and historic resources, and economic development.\nLocal government staff\nJLARC staff conducted more than 50 interviews with local government staff and elected officials in\nCaroline, Chesterfield, Culpeper, Fairfax, Fauquier, Frederick, Henrico, Loudoun, Mecklenburg,\nPrince William, Stafford, and Wise counties, and the town of Warrenton. These interviews covered a\nrange of topics, including planning and zoning, economic development, environmental services, pub-\nlic works, historic resources, and local tax and revenue impacts.\nFederal government staff\nJLARC staff conducted interviews with staff at the U.S. Army Corps of Engineers, U.S. Department\nof Agriculture, and U.S. Environmental Protection Agency. These interviews generally focused on the\nimpact of data centers on natural resources.\nElectric companies and cooperatives in Virginia and Virginia’s regional transmission organiza-\ntion\nJLARC staff conducted more than 20 interviews with electric companies and cooperatives in Virginia,\nincluding Dominion Energy, Appalachian Power Company, and the Central Virginia, Mecklenburg,\nOld Dominion, Northern Virginia, and Rappahannock electric cooperatives. These interviews focused\non the impact of data centers on energy demand, supply, and rates. Interviews with Dominion Energy\nalso focused on energy transmission and generation issues.\nJLARC staff also interviewed the PJM regional transmission organization, which serves Virginia.\nThese interviews focused on energy transmission and generation in the region, as well as the impact\nof data centers on energy demand and supply.\nCommission draft\n96"
    },
    {
      "page_number": 115,
      "text": "Appendixes\nWater utilities\nJLARC staff conducted 15 interviews with local water utilities, including those in Caroline, Fairfax,\nFauquier, Henrico, Loudoun, Mecklenburg, Prince William, Stafford, and Wise counties. These inter-\nviews focused on the impact of data centers on water utilities, planning, and availability.\nSubject-matter experts\nJLARC staff conducted more than 25 interviews with subject-matter experts across a range of topics\nrelated to data centers. These experts included researchers at the Cooling Technologies Research Cen-\nter at Purdue University, Lawrence Berkeley National Laboratory, National Renewable Energy Labor-\natory, Occoquan Watershed Monitoring Laboratory, and Rutgers Noise Technical Assistance Center;\nexperts at engineering, law, and real estate firms with experience working with data centers; and leading\ndata center construction materials and equipment manufacturers, such as a steel fabricator and gener-\nator manufacturer.\nContracts with consultants\nJLARC contracted with faculty from the Weldon Cooper Center for Public Service at the University\nof Virginia (Weldon Cooper Center) to develop an independent energy demand forecast for Virginia\nand its utilities. JLARC also contracted with consulting firm Energy + Environmental Economics\n(E3) to model how data center growth in Virginia is likely to affect future generation and transmission\nneeds and whether the associated costs of system changes could be passed on to residential ratepayers.\nE3’s work was divided into two projects: (1) grid modeling and (2) cost of service and rate impacts.\nAdditionally, JLARC contracted with Terance Rephann and Joao Ferreira, regional economists at the\nWeldon Cooper Center, to assist in the economic impact analysis. The methods used for the economic\nimpact analysis are described in Appendix D.\nWeldon Cooper Center energy demand forecast\nWCC was contracted to develop an independent energy demand forecast for Virginia that accounts\nfor the expected growth of the data center industry. WCC collected data on historical retail energy\nsales for Dominion Energy, Appalachian Power Company (APCO), and utilities serving the rest of\nVirginia. WCC collected additional data on retail energy sales to data center customers for the utilities\nthat currently serve most of the Virginia data center industry: Dominion, Northern Virginia Electric\nCooperative (NOVEC), and Mecklenburg Electric Cooperative (MEC). WCC also collected data on\nmetered load forecasts for data center customers in the Rappahannock Electric Cooperative (REC).\nREC does not currently have any operational data center customers, but a substantial number of new,\nlarge data center campuses are planned to be built in REC’s distribution service territory.\nUsing historical energy sales data, WCC applied advanced statistical methods to develop an uncon-\nstrained energy demand forecast for Virgina. The unconstrained demand forecast shows what demand\nwould be before accounting for constraints like the ability to build enough energy infrastructure to\nmeet demand. WCC also developed a forecast for half of unconstrained demand to provide a lower-growth\nscenario for analysis purposes. Finally, WCC developed a no new data center demand forecast so that the\neffects of the industry on energy demand could be isolated for analysis purposes. WCC’s forecast\nCommission draft\n97"
    },
    {
      "page_number": 116,
      "text": "Appendixes\nmade several projections, including baseload demand growth from all non-data center customers, de-\nmand growth from data center customers, and demand growth from electric vehicles. Additional de-\ntails on the data and statistical methods used to develop the forecast are detailed in WCC’s final report\nto JLARC staff.\nWCC’s forecasts cover the period from 2025 to 2050 because VCEA requires carbon emitting gener-\nation owned by Dominion and APCO to be retired by 2045 and for the utilities to have all energy\nfrom non-carbon emitting sources by 2045 (Dominion) or 2050 (APCO). However, because forecasts\nbecome more speculative the farther out they go, this report shows energy demand forecasts up to\n2040. The energy demand forecasts for later years are detailed in WCC’s final report to JLARC staff.\nOne of the limitations of the WCC forecasts is that historical data does not fully capture some of the\ntrends that are likely to drive future data center growth, such as how artificial intelligence (AI) will be\ndeveloped and deployed. However, the unconstrained demand forecast is within the bounds of what\ncan be expected in the next five-plus years based on the electric service and construction agreements\nthat utilities report having in place with data center customers. It is important to note that because\nforecasts were developed using actual, historical energy sales, they are not subject to distortion by\nspeculative capacity requests from developers or data center companies.\nEnergy + Environmental Economics grid modeling (project 1)\nE3 developed a model of the regional PJM generation and transmission grid. E3 then converted the\nWCC energy demand forecasts into peak load demand forecasts that estimate the highest overall power\ndemand that would be placed on the grid each year, under different scenarios. The peak load forecast\nconsidered daily and seasonal energy use trends and weather patterns. E3 then modeled three main\ndemand scenarios. For each of the demand scenarios, the model considered the most feasible and\neconomical approaches to meeting infrastructure needs with and without the requirements of the\nVirginia Clean Economy Act (VCEA).\n• Scenario 1: unconstrained demand, with and without VCEA. E3 also modeled variations\nwhere unconstrained demand and VCEA requirements could be met by using high levels\nof nuclear and renewable generation or by better regional coordination across PJM.\n• Scenario 2: half of unconstrained demand, with and without VCEA.\n• Scenario 3: no new data center demand, with and without VCEA.\nE3’s modeling used industry standard approaches and tools used for electric utility and state energy\nplanning purposes. The model applied constraints on the amounts of infrastructure that could be built\nby 2030 using historical build rates, relaxed those constraints for 2035, and removed most constraints\nfor 2040 and following years. Modeling was based on state and federal laws and regulations in place\nin 2024. For VCEA scenarios, the model followed the “letter of the law” and assumed that certain\nrequirements—such as the Renewable Portfolio Standards and associated Renewable Energy Certifi-\ncate requirements for investor-owned utilities—would not apply to electric cooperatives. This assump-\ntion has a significant impact because a majority of future data center growth is expected to occur in\nthe electric cooperatives’ distribution service territories. Societal costs, such as the social cost of car-\nbon, were not explicitly included in the model. Additional details on the exact methods and assump-\ntions used to develop the model are detailed in E3’s final report to JLARC staff.\nCommission draft\n98"
    },
    {
      "page_number": 117,
      "text": "Appendixes\nFor each scenario, the model predicted the mix of generation and transmission capacity that would be\nneeded to meet demand, the resulting mix of generation energy sources (including energy imports),\nand their associated emissions. Outcomes were developed for the Dominion transmission zone, Vir-\nginia, and the PJM region. The model also predicted system costs for the Dominion transmission\nzone, where most data center growth is expected to occur. Each scenario outcome was tested to ensure\nthat the system being built would be functional and meet industry standard reliability requirements.\nE3’s grid modeling covers the period from 2025 to 2050 because VCEA requires all carbon emitting\ngeneration owned by Dominion and APCO to be retired by 2045 and for the utilities to have all energy\nfrom non-carbon emitting sources by 2045 (Dominion) or 2050 (APCO). However, because energy\ndemand forecasts and generation options become more speculative in further out years, this report\nonly shows model results up to 2040. The model’s results for later years are detailed in E3’s final report\nto JLARC staff.\nEnergy + Environmental Economics cost of service and rate impact analysis (project 2)\nFor the cost-of-service analysis, E3 examined how costs were being incurred and allocated to different\ncustomer classes under the rate structures in place at Dominion Energy, NOVEC, and MEC. The\npurpose of this analysis was to determine if the current rate structures were wholly recovering costs\nfrom the customers who are incurring those costs. E3’s cost-of-service analysis was done using indus-\ntry standard approaches and tools for electric utility planning purposes. Additional details on the exact\nmethods and assumptions used in this analysis are detailed in E3’s final report to JLARC staff.\nFor the rate impacts analysis, E3 focused on how changing demand could affect generation and trans-\nmission costs for residential ratepayers in Dominion’s distribution service territory. Dominion was\nchosen because of its large size and concentration of data centers. Residential rate changes were a key\nfocus because they show how Virginia households could be affected by growing data center demand\nand are indicative of how other customers, such as businesses, might be affected.\nE3’s analysis of rate impacts followed three steps. First, E3 estimated total costs that would be at-\ntributable to the Dominion transmission zone, under the different energy demand scenarios discussed\nabove, using its grid model. Second, for the Dominion distribution service territory, E3 estimated how\ncosts would be allocated to residential customers, assuming that the company regularly reallocated\ncosts to its different customer classes using current state- and federally approved allocation method-\nologies. Third, E3 translated these costs into the incremental cost per kilowatt-hour that would be\npassed on to residential ratepayers.\nE3’s rate impact analysis was limited to generation and transmission cost increases that could be at-\ntributed to growing data center demand. The analysis captures the cost of transmission needed to\nincrease capacity into the Dominion transmission zone (interzonal transmission) and to interconnect\nwith new generation sources. A significant portion of potential future transmission costs, associated\nwith transmission projects within the Dominion transmission zone (intrazonal transmission), were not\ncaptured because these projects and their costs cannot easily be predicted. The analysis did not con-\nsider potential changes to distribution rates because most increases in distribution costs from the data\ncenter industry are effectively allocated to and recovered from these customers. E3’s analysis also did\nnot consider how Dominion’s allowable profit margin would factor into rate impacts.\nCommission draft\n99"
    },
    {
      "page_number": 118,
      "text": "Appendixes\nJLARC staff converted E3’s rate impact data to show how a typical residential customer, using 1,000\nkilowatt-hours of energy per month, could be affected. JLARC staff’s conversion included an adjust-\nment to account for Dominion’s allowable profit margin but did not incorporate several other costs\nthat affect the total residential bill. Consequently, Dominion’s total residential bill projections, from its\nintegrated resource plan, show much larger overall increases than the numbers presented in this report.\nDominion’s projections apply to the whole residential bill and include several costs that are not cap-\ntured in JLARC’s analysis, such as distribution costs and the cost of some additional transmission and\ngeneration projects that may not be solely attributable to data centers. Dominion’s residential bill pro-\njections are also in nominal dollars that have been adjusted upward using an inflation assumption\nwhereas JLARC’s are held in constant (or real) 2024 dollars to show the real growth of costs that\nconsumers will experience, independent of inflation. The demand forecast that Dominion uses in its\nrate projections is similar to the WCC unconstrained demand forecast but substantially higher than\nthe half of unconstrained demand forecast.\nSite visits\nJLARC staff conducted site visits to two operational data centers in Virginia, including one in\nLoudoun and one in Henrico. Staff conducted these site visits to better understand how data centers\nare designed and operated. For example, staff observed the data halls, power and cooling systems, and\nbackup generators, and listened to noise levels throughout the facilities. Staff also spoke with a variety\nof personnel at the data centers, including facility operations managers and operational and mainte-\nnance staff.\nAdditionally, JLARC conducted multiple site visits to observe areas with data center development and\nneighborhoods with nearby data centers. Two of these site visits were led by stakeholder groups with\nextensive participation in local zoning processes and studies of data centers. JLARC visited eight\nneighborhoods close to operational data centers or data centers in various stages of development. At\nall but one of those locations, JLARC staff spoke with residents about their perspectives on the data\ncenters. Additionally, JLARC visited a commonly used trail adjacent to a data center and visited land\nwithin Manassas National Battlefield next to property rezoned for a data center.\nData center inventories\nJLARC staff developed an inventory of the operational data centers in Virginia. This inventory was\nused to map the presence of the industry in Virginia. The inventory was based on data provided by\nDEQ listing data center sites with active air emissions permits (which all Virginia data centers have\nfor their diesel generators). This data was as of August 2024. Staff used the address field in this data\nto search county real estate assessment records, using these records to (i) confirm the address was\nassociated with a data center and (ii) identify the size of the site (in terms of acres), the number of\nbuildings on the site, when they were built, and their size (in terms of square feet). In a few instances,\ncounty records did not list the size of the building. In these instances, JLARC staff estimated the size\nof the building(s) on the site based on the total capacity (megawatts) of the generators permitted by\nDEQ.\nStaff cross-referenced this information where possible, using publicly available information from data\ncenter company websites, the Existing and Proposed Data Centers map developed by the Piedmont\nCommission draft\n100"
    },
    {
      "page_number": 119,
      "text": "Appendixes\nEnvironmental Council, and other websites that track the data center industry, such as Datacenter-\nHawk. From this cross-referencing, JLARC staff identified a few sites that appeared to be data centers\nbut were not associated with a DEQ permit. In these instances, JLARC staff estimated the capacity\nof the site (megawatts) based on the size of the building(s) listed on the site’s real estate assessment\nrecord.\nJLARC staff also developed a list of data center sites currently under construction, planned, or pro-\nposed in Virginia. This information was used to assess where data center growth is expected to occur\nin the state. To develop this inventory, staff monitored media articles announcing new and proposed\ndata center development, such as those published by Data Center Dynamics and local news outlets.\nStaff also identified information about proposed data center sites by reviewing local data center-re-\nlated zoning and permitting requests.\nData collection and analysis\nLocal data center tax revenue\nJLARC staff calculated the proportion of local revenue that comes from data centers by collecting\ndata center tax revenue from localities and comparing it to their total local revenue reported in the\nAuditor of Public Accounts’ Comparative Report of Local Government Revenues and Expenditures\nfor FY23.\nData center generator permit, emissions, and violations data\nDEQ provided JLARC staff air permit data for Virginia data centers (who were identified by DEQ),\nincluding data center permitted generator numbers and energy capacities, maximum allowed annual\nemissions, and actual emissions from 2015–2023. Additionally, JLARC staff used DEQ annual point\nsource emission data, enforcement action data (including notices or violations and any charges as-\nsessed), and National Emissions Inventory data for Northern Virginia in 2017 and 2020.\nJLARC staff created summary statistics of data center permit information (such as generator numbers\nand maximum allowed emission) and actual emissions and examined trends across time, regions, and\nlocalities. Using a map generated through JLARC’s data center inventory, JLARC staff also examined\nclusters of data centers and cumulative local emissions from data centers.\nTo understand how data center emissions compare to other industries and contribute to overall emis-\nsions, JLARC staff compared data center emission and violation data to that of other Virginia air\npermit holder groups from 2015–2023. Additionally, JLARC staff estimated the current and potential\nportion of Northern Virginia air emissions resulting from data centers using 2020 National Emissions\nInventory data.\nData center water use\nJLARC staff received 2023 data center water usage information from water utilities serving Fairfax,\nHenrico, Loudoun, Mecklenburg, and Prince William counties as well as the town of Wise. Usage was\ntypically reported for anonymous, individual data center buildings. However, one utility shared com-\nbined data for all of their data centers buildings, and one shared all water meter data for data center\ncompanies but did not combine use by building. (Some data centers have multiple water lines.) Reclaim\nCommission draft\n101"
    },
    {
      "page_number": 120,
      "text": "Appendixes\nwater use amounts were identified in the data. Two utilities shared annual usage data; three shared\nmonthly usage data; and one shared daily usage data. Five utilities were able to share some amount of\ninformation related to data center water use trends since 2019 or later. All utilities shared their total\nannual customer base water usage for 2023.\nJLARC staff used this data to calculate individual and cumulative data center water usage amounts,\nincluding the portion of a local utility’s water that goes to data centers. JLARC also examined data\ncenter water usage seasonal trends and trends in recent years. JLARC analyzed data center water usage\nrelative to other industries and water users in Virginia based on DEQ’s 2023 Annual Water Resources\nreports; non-agricultural, non-public utility withdrawal data shared by DEQ; and the U.S. Energy In-\nformation Administration’s 2012 Commercial Buildings Energy Consumption Survey water use sta-\ntistics.\nLand conversion due to data centers\nJLARC estimates of land conversion due to data centers are based on data center development land\narea summary statistics calculated in JLARC’s data center inventory. These land area amounts were\ncompared to statewide and locality natural land losses recorded in the U.S. Department of Agricul-\nture’s 2022 Census of Agriculture state-level data and the federal Multi-Resolution Land Characteris-\ntics Consortium’s National Land Cover Database Enhanced Visualization and Analysis tool.\nProximity of data centers to residential zones\nJLARC staff analyzed the distance between operational Virginia data center sites and residential zon-\ning. This analysis was limited to eight localities that account for the vast majority (93 percent) of data\ncenter sites in the state. JLARC measured the distance between each operational data center site and\nthe nearest residential zoning using the interactive maps on localities’ websites. This measurement\nindicates the distance between property lines, but the distance between data center buildings and\nhomes is greater because data center buildings tend to be located away from the property line. JLARC\nstaff captured the smallest distance to residential zoning across the multiple parcels that comprise a\nsingle data center site. JLARC focused on residential zoning because the zoning classification reflects\nuses of a property permissible under current local ordinances. However, this approach sometimes\noverstates the distance between a data center site and residences in situations where land is zoned resi-\ndential but contains no homes. The reverse is also true; this approach sometimes understates the dis-\ntance between data center sites and residences in situations where land contains homes but is not\nzoned residential. JLARC summarized the proportion of data center sites very close to residential\nzoning (defined as within 200 feet, which is approximately half the length of a football field) and\nsomewhat close to residential zoning (defined as within 500 feet, which is approximately 1 ½ times\nthe length of a football field) (Table B-1).\nJLARC also analyzed the change over time in the proportion of data center sites near residential zon-\ning. For each data center site in the analysis, JLARC identified whether the site existed in 2015 using\nannual DEQ data about air emission permits, which Virginia data center sites have for their diesel\ngenerators. For the group of data center sites with any generators reported to DEQ in 2015, JLARC\ncalculated the proportion within 200 and 500 feet of residential zoning. JLARC then compared those\nCommission draft\n102"
    },
    {
      "page_number": 121,
      "text": "Appendixes\nproportions to the proportions of all data center sites within those specified distances to examine\nwhether data center proximity to residential zoning has increased over time.\nTABLE B-1\nProportion of data center sites near residential zoning varies by Virginia locality\nProportion of data center sites within\nspecified distance of residential zoning Total data\nLocality 200 feet 500 feet center sites\nLoudoun 24% 34% 71\nPrince William 21% 21% 24\nFairfax 55% 70% 20\nHenrico 38% 38% 8\nChesterfield, Culpeper, Fauquier, Virginia Beach a 25% 38% 8\nTotal 29% 37% 131\nSOURCE: JLARC analysis of localities’ interactive map websites and JLARC inventory of operational data centers.\nNOTE: Six data center sites were excluded from the analysis because data on proximity to residential zoning was not available or reliable.\na These four localities are combined because the number of data center sites in each locality is very small.\nDocument and research literature review\nJLARC staff reviewed numerous documents and literature pertaining to data centers, such as:\n• Virginia state laws, regulations, and policies relevant to energy, natural and historic re-\nsources, land use, and noise;\n• studies, reports, data, and other information on data center market size and forecasting\ndata center industry growth;\n• reports, presentations, and regulatory filings from Dominion Energy, electric cooperatives,\nand the PJM regional transmission organization, including those related to energy load,\nload forecasts, and transmission, generation, and distribution projects;\n• research literature and stakeholder reports on natural and historic resources; data center\nbackup power and cooling technologies; and data center, other land use, and technology\nimpacts on natural and historic resources;\n• federal, state, and local government reports, assessments, webpages, and other documents\non natural and historic resources, data center, other land use, and technology impacts on\nthese resources, land use best practices;\n• local comprehensive plans, ordinances, and policies relevant to land use and noise;\n• local government presentations and reports relating to data centers including documents\nprepared by staff, consultants, and workgroups;\n• summaries of local approaches to data center regulation and recommended practices;\n• documents and journal articles describing the science of sound waves, sound modeling\nprocesses, ways to reduce sound levels, and government approaches to regulating sound;\nand\n• local, national, and international news media coverage of the data center industry.\nCommission draft\n103"
    },
    {
      "page_number": 122,
      "text": "Appendixes\nReview of local ordinances and specific data center requests\nJLARC staff conducted an in-depth examination of the way nine localities in Virginia govern data\ncenters. The review included localities with the most existing data centers in Virginia (Loudoun, Prince\nWilliam, Fairfax, Henrico, Mecklenburg), as well as several localities that have recently approved their\nfirst data centers (Caroline, Fauquier, Stafford, Warrenton). JLARC staff searched for ordinances spe-\ncific to data centers, as well as other ordinances applicable to data centers due to their location or use\ncategory. The review focused on local rules regarding density (e.g., height, lot coverage), architecture\n(e.g., building materials), site layout (e.g., building setbacks), landscaping, and equipment screening.\nWhen specific to data centers, local rules related to environmental, water use or cooling systems, and\nelectricity infrastructure were also identified.\nAdditionally, JLARC reviewed staff reports for 19 specific data center requests to local elected offi-\ncials. These reports provided elected officials with information about requests for rezonings, special\npermits, and exceptions to local ordinances. JLARC staff reviewed reports from Caroline, Fairfax\nHenrico, Loudoun, and Prince William counties and the town of Warrenton. The purpose of review-\ning these staff reports included learning about the types of potential positive and negative impacts\nfrom data centers, the types of conditions beyond minimum requirements that developers committed\nto, the standards against which local staff evaluated data centers, the frequency of data center devel-\nopment that was not by right, and the alignment between staff recommendations and the decision of\nelected officials.\nCommission draft\n104"
    },
    {
      "page_number": 123,
      "text": "Appendixes\nAppendix C: Agency responses\nAs part of an extensive validation process, the state agencies and other entities that are subject to a\nJLARC assessment are given the opportunity to comment on an exposure draft of the report. JLARC\nstaff sent relevant portions of the exposure draft to the State Corporation Commission (SCC), Vir-\nginia Economic Development Partnership (VEDP), Virginia Department of Environmental Quality,\nVirginia Department of Historic Resources, Dominion Energy, Northern Virginia Electric Coopera-\ntive, and Rappahannock Electric Cooperative.\nAppropriate corrections resulting from technical and substantive comments are incorporated in this\nversion of the report. This appendix includes response letters from the SCC and VEDP.\nCommission draft\n105"
    },
    {
      "page_number": 124,
      "text": "GlNl4\nJEHMALT. HUDSON\nCOMMISSIONER\nBERNARD LOGAN\nSAMUEL T. TOWELL CLERK OF THE COMMISSION\nCOMMISSIONER P.O. BOX 1197\nRICHMOND, VIRGINIA 23218-1197\nKELSEY A. BAGOT\nCOMMISSIONER\nSTATE CORPORATION COMMISSION\nNovember 22, 2024\nMr. Hal E. Greer, Director\nJoint Legislative Audit and Review Commission (JLARC)\n919 East Main Street, Suite 2101\nRichmond, VA 23219\nDear Mr. Greer:\nThe State Corporation Commission appreciates the opportunity to review the draft of relevant\nportions1 of the JLARC report, Data Centers in Virginia provided to Staff on November 13, 2024.\nThe Commission Staff provided its high level feedback to JLARC Staff during a meeting held on\nFriday, November 22, 2024.\nPlease let us know if we may be of further assistance.\nRespectfully submitted,\nJehmal T. Hudson\nChairman, State Corporation Commission\n1 Sections 3 and 4, and Appendices F, G, I, and J.\nTYLER BUILDING, 1300 EAST MAIN STREET, RICHMOND, VA 23219-3630 ♦ WEBSITE: scc.virginia.gov"
    },
    {
      "page_number": 125,
      "text": "November 21, 2024\nMr. Hal E. Greer, Director\nJoint Legislative Audit & Review Commission\n919 East Main Street, Suite 2101\nRichmond, VA 23219\nRe: VEDP response to the draft JLARC report, Data Centers in Virginia\nDear Mr. Greer:\nThank you for providing an opportunity for us to review relevant sections of chapters 1, 2 and 7\nof the Joint Legislative Audit & Review Commission’s (JLARC’s) draft report, Data Centers in\nVirginia.\nThe content we reviewed provides a helpful overview of the data center industry and its\nimportance to the Commonwealth. As the report highlights, data centers are key hubs of the\nworld's digital infrastructure, and their concentration in Virginia has helped establish the\nCommonwealth as a global tech hub. We particularly appreciate your meticulous survey of the\ndata center industry’s presence in Virginia, which accounts for over 63 million square feet of\ndata center space across 150 sites and directly employs more than 8,000 people, in addition to\nsupporting tens of thousands of additional jobs.\nSince your last comprehensive review of the industry in 2019, the geographic distribution of\ndata centers across Virginia has changed considerably. Although many of the legacy assets\nare still concentrated in Northern Virginia, the industry has become an important opportunity for\nthe entire Commonwealth. This expansion, particularly into rural areas, has been facilitated by\ntechnologies such as Artificial Intelligence, which are less constrained by latency requirements\ncompared to other applications. Reflecting this trend, seven localities that previously lacked\ndata centers have either approved new campuses or have pending applications, including\nseveral rural and \"distressed\" areas. VEDP’s current project pipeline suggests that the spread\nof data centers across more localities is expected to continue, provided that Virginia continues\nto offer a competitive sales and use tax exemption.\nYour report also demonstrates the significant and far-reaching impact of the data center\nindustry. Notably, the analysis estimates that the data center industry supports an impressive\n74,000 jobs, $5.5 billion in labor income, and $9.1 billion in Virginia GDP overall to the state\neconomy annually. In particular, we appreciate that your report shines a spotlight on the\nsignificant knock-on effects of the industry that extend to virtually every corner of the\nCommonwealth.\nVEDP strongly agrees with the report’s finding that the sales and use tax exemption has been\nan important part of the industry’s growth and continues to drive site selection and expansion\n901 E. Cary Street, Suite 900\nRichmond, Virginia 23219\nVEDP.org"
    },
    {
      "page_number": 126,
      "text": "Mr. Hal E. Greer\nNovember 21, 2024\nPage 2 of 2\ndecisions. VEDP has responsibility for administering, in cooperation with the Department of\nTaxation, this important program on behalf of the Commonwealth and is pleased to see that\nnew data collected by VEDP is serving to strengthen transparency. Your analysis adeptly\nleverages this data to demonstrate the significant state and local tax revenues generated by\nthe industry.\nThis valuable report comes at a critical juncture for the data center industry. Coming on the\nheels of significant growth in recent years, the industry is expected to see continued, strong\ngrowth driven by demand for digital services and the emergence of new technologies, like\nArtificial Intelligence. These trends raise important questions about the implications of this\ngrowth.\nYour report underlines various considerations that legislators will need to balance as they think\nabout the future of the state’s support for the data center industry. You correctly point out that\nsustaining the growth of the industry and its critical contribution to Virginia’s economy will\nrequire action on the current 2035 sunset of the data center sales and use tax exemption.\nAllowing the existing exemption to sunset would result in development shifting to competing\nmarkets, and those effects are likely already beginning to be felt given the long timeframes the\nindustry uses to analyze their investments.\nNonetheless, VEDP recognizes that balancing competing interests may prompt legislators to\nseek out a new paradigm for support that navigates a challenging middle ground. The report is\nhelpful in providing a number of different policy options for them to consider. In the context of\nthinking about these different options, we strongly agree with the report’s warning that saddling\nan incentive program with competing policy priorities is not sound economic development\npractice. Furthermore, VEDP would caution against any action that could constitute a legal or\nmoral failure to deliver on commitments to companies that have chosen to invest in Virginia\nand have entered into performance agreements or memoranda of understanding with the\nCommonwealth. This could expose the Commonwealth to legal risks and seriously undermine\nour credibility with prospective investors in the future.\nAs always, we appreciate the professionalism and engagement of JLARC staff during the\nproject and compliment your team on its insightful analysis and reporting.\nSincerely,\nJason El Koubi\nPresident & CEO"
    },
    {
      "page_number": 127,
      "text": "Appendixes\nAppendix D: Economic impact modeling of the data center\nindustry\nWeldon Cooper Center staff conducted economic impact analyses of Virginia’s data center industry\nusing IMPLAN (IMpact analysis for PLANning) software. IMPLAN has been used in many economic\nimpact studies and is one of the most common tools used in economic impact analysis. Models here\nwere built using 2022 IMPLAN Pro data released in November 2023 that utilizes a 546-sector IM-\nPLAN sector scheme (IMPLAN® model. n.d.). Tables were customized for Virginia and two of its\nregions using the software.\nInput-output analysis using the model produces industry-specific multipliers that indicate how eco-\nnomic activity in one sector of the economy affects the overall state or regional economy. For this\nstudy, we were interested in how changes in the data center industry affect the state and regional\neconomy. Outcome variables examined include total employment, state GDP, and labor income.\nFor estimating the impact of the industry net of the state data center exemption, the opportunity cost\nof state funds was accounted for by increasing government spending, equivalent to the exemption\namount.\nAnalysis included customization of IMPLAN sector for data centers to better\nreflect nature of the industry\nTracking the size and growth of the data center industry is challenging because of the absence of a\nspecific industrial classification in government statistics. Data center activity often appears merged\nwith the primary business operations of their parent firms, making their identification difficulti.\nThe North American Industrial Classification System (NAICS) code 518210—Data Processing, Host-\ning, and Related Services—is typically used as a proxy for data centers, but this approach introduces\nwhat is usually referred to as “aggregation bias,” as this category encompasses various unrelated ac-\ntivities that have a far higher representation in the sector than only data centers. For instance, an\nanalysis of Virginia’s 2016 employment data for that sector (518210) reveals that only 15 percent of\nthe total employment in the sector was data center employment, with other data centers, cloud com-\nputing, and cybersecurity-related support services making up perhaps 2–5 percent more. Indeed, most\nemployment in this sector involves other IT services, such as document scanning and software devel-\nopment, particularly in federal IT contracting in Northern Virginia. (See Data Centers and Manufacturing\nIncentives, JLARC 2019).\nData center employment is also dispersed across other industries. An examination showed that only\n41 percent of data center jobs were classified under data processing, hosting, and related services.\nSignificant portions were found in sectors like “wired telecommunications carriers” (30 percent), “tel-\necommunications resellers” (10 percent), and “all other telecommunications carriers” (4 percent). This\nanalysis excluded many enterprise data centers and colocated firms, whose employment is often re-\nported under other business functions, further complicating efforts to track the industry accurately.\nThe IMPLAN sector for data centers that corresponds to the 518210 NAICS code for data centers is\n“436 - Data processing, hosting, and related services.” However, using this sector introduces signifi-\ncant bias, as data centers represent only a small portion of its total activity. More importantly, the\nCommission draft\n109"
    },
    {
      "page_number": 128,
      "text": "Appendixes\nexpenditure patterns of this IMPLAN sector do not reflect the specific characteristics of data center\noperations. Because of this, there is a substantial mismatch between the commodity demand and\nvalue-added characteristics of the IMPLAN sector 436 and what we know of data center expenditure\npatterns. For instance, in 2020, IMPLAN data showed that less than 1 percent of gross output is spent\non “electricity transmission and distribution” (0.68 percent) and water, sewage, and other systems\n(0.02 percent) even though data center industry reports estimate that electricity alone accounts for 40\npercent of data center operating expendituresii. Data center representatives also estimated energy ac-\ncounts for about 40 percent of their operating costs during structured interviews. Similarly, employee\ncompensation is overestimated in the IMPLAN model, accounting for 24 percent of output compared\nwith 15 percent in industry-specific studies. This may lead to an inflation of induced economic impacts\nby overstating the income distributed to households.\nIn income distribution, little is known about other aspects of data center value added that are im-\nportant for estimating activity impact, such as profit generation, distribution, and taxes paid. Indeed,\ndata centers have the potential to contribute to local economies through tax payments, which are then\nreinvested via local government spending. However, IMPLAN’s tax estimation methodology is quite\ngeneric and may not accurately reflect county- and state-level tax structures and exemptions. There-\nfore, modeling alternative tax scenarios with more realistic assumptions can help better estimate the\nlocal economic impacts of data centers.\nThe reliance on conventional and standardized IMPLAN sectors, particularly when key inputs are\nsignificantly misrepresented, leads to biased results in economic impact studies. Best practices in eco-\nnomic analysis suggest customizing expenditure patterns to more accurately reflect the unique char-\nacteristics of data center operations. Therefore, the expenditure patterns for IMPLAN sector 436\nregarding electricity were increased to 40 percent and employee compensation was reduced to 15 per-\ncent. Sensitivity analysis was performed to see how changing these percentages affected results. For\noperational impacts, for example, customizing the IMPLAN sector to include 40 percent of electricity\nconsumption lowers the employment multiplier for data center operations approximately 20 percent.\nAnalysis includes two modeling phases\nThis analysis was split into two phases, the construction phase (capital spending for initial develop-\nment of the data center) and the operations phase (ongoing) to help policymakers better understand\nthe industry’s short-term and long-term impacts. The construction phase corresponds to the initial\nyears of data center development and what must be put in place before a data center “works.” The\noperations phase accounts for the impact of all the expenditures after the data center opens independ-\nent of whether they are considered capital or operational expenditures in their budget.\nConstruction phase\nInformation collected by VEDP from data centers using the exemption was used to determine\namounts of capital spending by data centers to include in the analysis (Table D-1). The percentages\nof spending by capital spending category are consistent with other researchiii.\nCommission draft\n110"
    },
    {
      "page_number": 129,
      "text": "Appendixes\nTABLE D-1\nInitial capital spending of data centers using the exemption (by year)\nBuilding and site Exempt equipment\nYear Land acquisition improvements or software Other\n2021 $865 M $3,927 M $14,333 M $940 M\n2022 1,030 2,264 9,614 1,615\n2023 1,689 5,309 16,009 1,002\nTotal $3,585 M $11,501 M $39,957 M $3,557 M\n% 6.1% 19.6% 68.2% 6.1%\nSOURCE: VEDP.\nThe VEDP data includes only data centers that benefited from the tax exemption. These data centers\ncorrespond to 92 percent of the data center activity in Virginia, according to DEQ records and JLARC\nstaff analysis of locality real estate records to obtain data center square footage. Statewide, 8 percent\nof data centers were not included in those numbers. By region, it is estimated that only 5.45 percent\nof the data centers in Northern Virginia are nonexempt (94.55 percent are exempt) and 21 percent in\nother regions of Virginia are nonexempt. Capital spending was increased to account for the nonex-\nempt data centers, and this new amount was assumed to be the direct impact of the industry (Table\nD-2).\nTABLE D-2\nInitial capital spending of data centers using the exemption (by region)\nBuilding and site Exempt equipment\nYear Land acquisition improvements or software Other\nNorthern Virginia $3,316 M $10,638 M $36,955 M $3,290 M\nOther regions 632 2,027 7,041 627\n$12,664 M $43,997 M $3,917 M\nVirginia total $3,948 M\nSOURCE: Weldon Cooper Center.\nHowever, not all of this spending impacts Virginia’s economy, and a critical assumption of economic\nimpact analysis is the share of capital expenditures that are generated locally. Land acquisition is not\ntraditionally included in impact models since this represents a monetary flow or transfer of funds that\nwill not necessarily translate into a shock in local production. The acquisition of computer and related\nIT equipment is not necessarily done locally, so it should be assumed that part of this equipment\ncomes from outside the region. This is even more true as we examine smaller geographical areas that\nmight not include the entities associated with wholesale, transportation, and production of this type\nof equipment. Only building and site improvements (construction) should be included as local pro-\nduction. To estimate the indirect impacts, the model included 100 percent of the building and site\nimprovements as construction (specifically IMPLAN industry sector “51 – construction of new man-\nufacturing structures”) and 25 percent of the exempt equipment and software expenditures.\nThe assumptions described above were used to generate indirect and induced impacts of data center\ncapital investment in Virginia, according to average annual capital investment between FY21 and FY23\nCommission draft\n111"
    },
    {
      "page_number": 130,
      "text": "Appendixes\n(Table D-3). Impact estimates were also produced for Northern Virginia and other regions of the\nstate. Analysis of the results indicates that most of the impacts are construction-related (for example\n80 percent of the direct employment is construction-related) rather than from manufacturing and\ninstallation of IT equipment.\nTABLE D-3\nImpacts of initial capital investment in Virginia and by region, annual average FY21–FY23\nImpact Employment Labor income Virginia GDP Total output\nStatewide\nDirect 35,110 $2,646.6 M $3,342.1 M $7,887.7 M\nIndirect 9,945 843.8 1,504.2 2,806.8\nInduced 13,992 791.9 1,570.9 2,596.8\nTotal 59,047 $4,282.4 M $6,417.2 M $13,291.3 M\nNorthern Virginia\nDirect 27,703 $2,368.5 M $2,957.6 M $6,625.6 M\nIndirect 5,577 585.4 1,30.1 1,733.3\nInduced 7,510 490.3 963.7 1,488.2\n40,790 $3,444.2 M $4,951.4 M $9,847.0 M\nTotal\nOther regions of the state\nDirect 5,761 $406.5 M $517.0 M $1,262.5 M\nIndirect 1,584 116.6 212.5 418.0\n2,106 107.3 219.6 373.4\nInduced\nTotal 9,451 $630.4 M $949.2 M $2,053.9 M\nSOURCE: Weldon Cooper Center economic impact analysis using IMPLAN.\nThe statewide results do not match the sum of the results for Northern Virginia and other regions of\nVirginia because, for the sake of simplicity, a multi-regional input-output model was not used. Data\ncenter investment in other regions of the state affects Northern Virginia, and vice versa, but they are\nnot accounted for because the model accounts for the impacts in one region only.\nOperation phase\nAs explained above, to accurately describe the impacts of the ongoing operation, the model was cus-\ntomized to include a better perspective of energy and labor costs. For this analysis, the model assumed\nthat 40 percent of operational expenditures are associated with electricity consumption, and that 15\npercent of the industry spending was direct labor costs.\nSeveral adjustments were made to VEDP employment information collected from data centers. The\nemployment information VEDP collected from data centers was used to estimate data center direct\nemployment, statewide, in Northern Virginia, and in other Virginia regions. This number was adjusted\nin several ways. First, the employment number was reduced by half because the VEDP information\non employment tends to boost the number of jobs as data centers can account for the jobs associated\nwith contractors or the employees of contractors in addition to data center employees. In input-output\nCommission draft\n112"
    },
    {
      "page_number": 131,
      "text": "Appendixes\nterminology, this is an indirect impact of the industry. Several data center representatives stated that\n50 percent of their jobs were associated with third-party hiring and the other 50 percent with direct\njobs. Because the jobs reported by VEDP were all full time (or full-time equivalents), a factor was\napplied to transform these jobs to full-time and part-time employment as required by the model. Like\nfor capital spending, employment was increased to account for the nonexempt data centers. This new\namount was assumed to be the direct impact of the industry (Table D-4).\nTABLE D-4\nModel was adjusted to incorporate data center operating characteristics\nRegion Employment Labor income Total output\nNorthern Virginia 3,426 $357.4 M $2,382.7 M\nOther regions of Virginia 947 62.0 413.1\nVirginia statewide 4,373 $419.4 M $2,795.8 M\nSOURCE: Weldon Cooper.\nThe results obtained for the impacts of ongoing operation for Virginia are far less than the impacts\nof capital spending (Table D-5). For example, total employment impacts from a year of data center\noperations are estimated to be 14,817 jobs compared with total employment impacts of 59,047 jobs\nfor a year of initial capital spending.\nTABLE D-5\nImpacts of data center operations in Virginia and by region, annual average FY21–FY23\nImpact Employment Labor income Virginia GDP Total output\nStatewide\nDirect 4,373 $419.4 M $1,051.1 M $2,795.8 M\n6,615 552.2 1,217.8 2,188.1\nIndirect\n3,830 216.8 430.2 711.1\nInduced\nTotal 14,817 $1,188.4 M $2,699.0 M $5,695.0 M\nNorthern Virginia\n3,426 $357.4 M $956.2 M $2,382.8 M\nDirect\nIndirect 4,333 441.8 963.9 1,552.5\nInduced 1,966 128.4 252.5 389.9\nTotal 9,725 $927.6 M $2,172.5 M $4,325.1 M\nOther regions of the state\nDirect 947 $62.0 M $116.5 M $413.1 M\nIndirect 1,106 78.3 185.6 356.9\nInduced 556 28.3 58.0 98.6\nTotal 2,609 $168.6 M $360.0 M $868.5 M\nSOURCE: Weldon Cooper Center economic impact analysis using IMPLAN.\nCommission draft\n113"
    },
    {
      "page_number": 132,
      "text": "Appendixes\nData center industry impact\nMostly because of the impact associated with initial capital expenditures, data centers in Virginia gen-\nerate 73,864 jobs per year, corresponding to almost $5,471 million of labor income, $9,166 million of\nVirginia GDP, and an increase in output of $18,986 million (Table D-6).\nTABLE D-6\nSummary of initial capital spending and operations impact statewide, annual average FY21–\nFY23\nImpact Employment Labor income Virginia GDP Total output\nDirect 39,483 $3,066 M $4,393 M $10,684 M\nIndirect 16,560 1,396 2,722 4,995\nInduced 17,822 1,009 2,001 3,308\nTotal 73,864 $5,471 M $9,116 M $18,986 M\nSOURCE: Weldon Cooper Center economic impact analysis using IMPLAN.\nAnother aspect is that the state government could also opt to spend the exemption money on alter-\nnative sources. The alternative scenario was modeled to estimate impacts if the state would use the\nannual average exemption amount between FY21 and FY23 ($573 million per year) in alternative ex-\npenditures (Table D-7). These impacts were used to determine the impact of the industry accounting\nfor the cost of the exemption. Accounting for this alternative use of the exemption amount (or op-\nportunity cost), reduces additional jobs by about 5,000 (to 69,000 additional jobs on net) and reduces\nadditional income and Virginia GDP by $0.4 billion and $0.5 billion, respectively, which are a small\nfraction of their total impacts (Table D-6).\nTABLE D-7\nImpacts to the state if the exemption amount was used instead for alternative government\nexpenditures, annual average FY21–FY23\nImpact Employment Labor income Virginia GDP Total output\nDirect 3,534 $277.4 M $359.1 M $448.0 M\nIndirect 403 27.7 48.3 88.5\nInduced 1,197 67.8 134.5 222.4\n5,134 $372.9 M $542.0 M $758.9 M\nSOURCE: Weldon Cooper Center economic impact analysis using IMPLAN.\ni Byrne, David, Carol Corrado, and Daniel E. Sichel. 2018. The rise of cloud computing: Minding your p's, q's and k's. NBER Work-\ning Paper 25188.\nii Day, Tim and Nam D. Pham. 2017. Data centers: Jobs and opportunities in communities nationwide. U.S. Chamber of Commerce Technology\nEngagement Center.\niii Day, Tim and Nam D. Pham. 2017. Data centers: Jobs and opportunities in communities nationwide. U.S. Chamber of Commerce Technol-\nogy Engagement Center.\nCommission draft\n114"
    },
    {
      "page_number": 133,
      "text": "Appendixes\nAppendix E: States with data center sales tax exemptions\nMost states either have a sales tax exemption for data centers (34) or do not have a sales tax (Figure\nE-1). All states bordering Virginia provide a sales tax exemption to data centers.\nFIGURE E-1\nNearly all states offer a sales tax exemption for data centers (2024)\nSOURCE: State Tax Notes and JLARC staff review of state websites.\nCommission draft\n115"
    },
    {
      "page_number": 134,
      "text": "Appendixes\nAppendix F: Energy infrastructure project impacts and\nregulation\nConstruction of new generation and transmission infrastructure can affect the communities and en-\nvironments where they are built. The extent of any impacts will vary substantially for generation and\ntransmission projects. State and local governments regulate these projects, through review and ap-\nproval processes. Regulatory processes seek to minimize negative impacts but do not necessarily avoid\nthem altogether. Utilities can implement several grid enhancing technologies to help reduce the need\nfor major new generation and transmission projects, but this does not eliminate the need for new\nprojects.\nConstruction of new generation and transmission infrastructure can have\nenvironmental impacts and is often opposed by local communities\nOn the generation side, a significant portion of new generation is expected to be solar, and solar\nfacilities have large land demands that can have widespread impacts. For example, a modest 100 MW\nsolar facility would require about 5,000 to 1,000 acres of land in Viriginia. (The rule of thumb is that\n5 to 10 acres of solar can generate up to 1 MW of power.) Because of the large land demands, most\nsolar facilities are built in rural areas. Constructing solar facilities typically involves clearing forest land\nor converting agricultural land to this use, which can have several environmental impacts from habitat\nloss to affecting stormwater runoff.\nSome communities in rural Virginia have been increasingly opposed to new solar facilities, with several\ncounties placing restrictions on solar development or outright denying projects. Community oppo-\nnents site environmental concerns, impacts on local agriculture, and the effects of solar facilities’ in-\ndustrial appearance on the rural character of their counties. Opponents also often assert that solar\nfacilities do not offer significant economic or other benefits to their communities.\nThe extent to which a solar project affects the environment and generates community opposition\ndepends on the project. For example, a project that involves clearing 5,000 acres of forest land with\nmultiple streams would have a more substantial environmental impact than a project that is installed\non 2,000 acres of fallow pastureland. Similarly, a development located near a residential area or that is\nvisible from the surrounding area could generate more community opposition than one that is hidden\nfrom view.\nOn the transmission side, new transmission lines can fragment forest habitats, create water quality\nrisks at stream and wetland crossings, and reduce scenic quality of nearby historic and recreational\nresources. Communities are sometimes opposed to new or expanded transmission lines for these rea-\nsons. Communities also sometimes oppose new transmission lines because of their undesirable ap-\npearance, effect on the use of private properties that are under or adjacent to the lines, effect on the\nvalue of nearby properties, and health concerns.\nSimilar to the generation side, the potential environmental and community impacts of a transmission\nproject can vary greatly from one project to the next. Generally, a “green field” project that involves\nacquisition of new right-of-way and construction of transmission lines where none currently exist is\ngoing to have the highest impact. A project where new lines are built in or adjacent to an existing\nCommission draft\n116"
    },
    {
      "page_number": 135,
      "text": "Appendixes\ntransmission line will be less impactful, and a project where an existing line is “wrecked and rebuilt”\nwould be the least impactful.\nState and local regulation is intended to minimize the impacts of new generation\nand transmission projects on communities and the environment\nConstruction of major new generation and transmission facilities is regulated by the state to mini-\nmize impacts. Many of these projects are approved by the SCC through a formal case process to de-\ntermine if a Certificate of Public Convenience and Necessity (CPCN) should be granted. The SCC\nconsiders several factors before approving a project and granting a CPCN. These factors include the\npotential impacts of the project on property owners, the environment, and cultural and historic re-\nsources (Table F-1). While these impacts may not be completely avoided, the process encourages the\nselection of projects and options that best minimize impacts without placing large cost burdens on\nratepayers.\nSmaller renewable generation projects (<150 MW) can be reviewed and approved by the Depart-\nment of Environmental Quality through a separate “Permit by Rule” process. While this is not a liti-\ngated case process like an SCC approval, projects are reviewed to ensure they conform with the\nstate’s requirements.\nLocalities have some authority over generation projects and transmission and distribution substations\nbut minimal authority over transmission lines. Generation facilities and substations are subject to the\nsame types of local zoning processes as other land uses. Local zoning ordinances specify which zoning\ndistricts allow them, whether they require a special permit from elected officials, and whether any\ndesign standards (such as landscaping) apply. Additionally, state law requires local reviews of certain\nentities―including substations―before development to evaluate their alignment with the local com-\nprehensive plan. For transmission lines, CPCN approval deems the transmission line to be in compli-\nance with local comprehensive plans and ordinances. In effect, this means localities do not have any\ndirect authority over most transmission line project approvals or routes. (Although localities can play\na role in approving 138 kilovolt transmission lines, which exist in a few parts of the state.)\nSolar and similar projects are required to attempt to coordinate an agreement with their host locality.\nState law requires applicants for solar or energy storage projects to notify localities of their intent to\ndevelop and to meet with the locality to negotiate a “siting agreement.” This siting agreement can\ninclude conditions such as mitigating negative impacts, and if created, must receive a public hearing.\nHowever, there is no requirement for this process to culminate in a siting agreement. Failure to achieve\na siting agreement does not prevent a developer from initiating the usual local zoning processes for\nnew developments.\nLocalities do not have approval authority over transmission line projects but can participate in SCC\ncases either as respondents or public witnesses. As a public witness, a locality can submit written\ncomments, or local representatives can provide comments in person at commission hearings. As a\nrespondent, a locality becomes a participant in the case and can take several additional actions, such\nas filing for discovery (e.g., to obtain copies of utility analysis or documents supporting the application\nfor a project), filing briefs, providing expert witnesses, and participating in cross examination of\nCommission draft\n117"
    },
    {
      "page_number": 136,
      "text": "Appendixes\nwitnesses (e.g., utility staff). No matter which approach is followed, the SCC is required to hear and\nweigh all evidence equally.\nTABLE F-1\nCriteria that the SCC must evaluate before approving a project and granting a CPCN\nCriteria that must be met\n• Is not against the public interest a\n• Will have no material adverse affect on system reliability\n• Will have no material adverse affect on rates\n• For transmission projects,\na. the line is needed, b\nb. proposed method of installation is justified, b\nc. will avoid or minimize adverse impact on (a) scenic assets, (b) historic and cultural resources, (c) the\nenvironment, and (d) human health and safety, and\nd. why existing rights-of-way cannot adequately serve the need (presumably only applies when an\nexpanded or new right-of-way acquisition is being requested as part of the project)\nCriteria that must be considered\n• Environmental impacts\n• Human health and safety impacts\n• Historical and cultural resource impacts\n• Economic impacts, including job creation\n• Improvement to service reliability\n• Environmental justice considerations\nCriteria that are considered, if requested\n• Conformance with local comprehensive plans (locality must request) c\n• Costs, economic benefits, and effect on construction timeline of undergrounding transmission lines (locality\nmust request)\nSOURCE: The Code of Virginia § 2.2-235, § 56-265.2, § 56-580, and § 56-46.1.\nNOTE: SCC regulations provide additional information on what must be submitted to meet requirements and details what must be pro-\nvided for transmission projects. SCC guidance also includes a planning and design attachment that provides detailed guidelines to appli-\ncants on how to ensure facilities protect natural and historic resources. SCC guidance provides additional information on when a trans-\nmission project requires a CPCN, based on specific characteristics. SCC guidance notes that certain transmission projects, such as\nreconductoring, do not require a CPCN.\na This is a general criterion that can be interpreted as the cumulation of all the other criteria weighed against each other. The Code de-\nclares some projects meet this goal—such as small renewable generation projects and projects in VCEA—and so do not require SCC to\nmake a determination.\nb Based on applicant’s load flow modeling, contingency analysis, and presented reliability needs.\nc Localities are explicitly granted right to present evidence that shows existing corridors, as designated in the comprehensive plan, can\nserve the identified need.\nLocalities also have three additional authorities under Code. First, localities can request that the SCC\nconsider the costs, economic benefits, and effects on construction timelines of undergrounding\ntransmission lines. Second, localities can establish transmission corridors in their comprehensive\nplans and provide evidence that new lines should be within those corridors, but it appears this latter\nCommission draft\n118"
    },
    {
      "page_number": 137,
      "text": "Appendixes\nauthority has been rarely (if ever) used. Third, localities can establish special tax districts that pay for\nthe additional costs of undergrounding transmission lines, although it appears this authority has\nnever been used.\nSome stakeholders have said that local governments should have more authority to determine trans-\nmission routes and, especially, when transmission lines should be buried underground. While this\nwould make transmission projects more responsive to local needs, undergrounding transmission\nlines is substantially more expensive and those added costs are currently spread across all utility rate-\npayers. Any changes to give localities more authority to require undergrounding of transmission lines\nwould need to be accompanied by a change in how costs are allocated to prevent local government\ndecisions from affecting rates paid by customers who do not benefit from undergrounding projects.\nUtilities can use grid enhancing technologies to help reduce the need for new\ngeneration and transmission infrastructure\nUtilities use grid enhancing technologies (GETs), such as reconductoring existing transmission lines,\nto increase capacity of the transmission system and more effectively use existing generation. For ex-\nample, Dominion reports that it uses advanced conductors for all its 230 kV reconductor and new\nbuild projects, which can increase line capacity by 50 percent. Dominion reported adding or replacing\n800 miles of line with advanced conductors as of the end of 2023. Dominion also reports deploying\nand piloting several other GETs to improve system stability and efficiency. Utilities have an economic\nincentive to deploy GETs so that they can provide enough transmission capacity to serve fast-growing\ndemand.\nSCC staff indicated that, before approving a new transmission line project, they consider whether a\nquicker and lower-cost approach, such as reconductoring, could be used instead. Staff make this de-\ntermination by looking at the project proposal, the state need, and whether reconductoring will ad-\ndress the need. SCC staff carry out their own power flow studies and verify thermal issues, voltage\nissues, and generator deliverability (if applicable).\nCommission draft\n119"
    },
    {
      "page_number": 138,
      "text": "Appendixes\nAppendix G: Virginia Clean Economy Act\nThe Virginia Clean Economy Act (VCEA) was enacted in 2020 and was intended to drive investment\nin renewable resources and phase out carbon-emitting generation in the state by 2050. VCEA was\npassed when energy demand in Virginia was projected to remain relatively flat. Now that demand is\ngrowing, largely because of data centers, it will be more challenging to meet these goals than originally\ncontemplated.\nThe main way VCEA intends to decarbonize generation is by requiring an increasing share of energy\nsold by Dominion and APCO to come from renewable sources. The share of generation from renew-\nables—the Renewable Portfolio Standard (RPS) requirement—increases each year until it reaches 100\npercent (Table G-1). The utilities can meet the RPS requirement by directly building and claiming\ncredit for new renewable generation facilities (mainly solar and wind) and entering into power pur-\nchasing agreements with third parties that operate renewable facilities. Utilities receive Renewable En-\nergy Certificates (RECs) for energy from these sources, which are then credited toward their RPS\nrequirement. Utilities can also purchase RECs from the PJM market and use purchased RECs to offset\nenergy produced through carbon generation. Starting in 2025, 75 percent of Dominion’s RECs must\nbe from in-state generation sources. VCEA financially penalizes utilities that do not comply with in-\nstate renewables requirements by levying deficiency payments, but in practice utilities may choose to\npay those deficiency payments if it is more economical or feasible than securing new renewable gen-\neration. The cost of deficiency payments is recovered from utility customers. VCEA sets aside nuclear\npower as a third category of generation, which in effect can be used to reduce the total amount of\nrenewable energy required.\nTABLE G-1\nVCEA requires growing share of energy sold in Virginia to come from renewable generation\nsources, with full decarbonization by 2050\nPercentage of total power sold required to come\nfrom renewables (excluding nuclear)\nDominion APCO\n2021 (year one) 14% 6%\n2025 26 14\n2030 41 30\n2035 59 45\n2040 79 65\n2045 100 80\n2050 - 100%\nSOURCE: The Code of Virginia § 56-585.5.\nNOTE: Percentages are the RPS program requirements for selected years; statute sets a percentage for every year. Nuclear power is ex-\ncluded from the RPS calculation. For example, if one-third of Dominion power is nuclear, then the RPS percentage applies only to the\nremaining two-thirds of power that is not nuclear. Renewable energy is credited toward meeting RPS requirements through the pur-\nchase and retirement of Renewable Energy Certificates (RECs). RECs can be used to offset carbon emissions.\nCommission draft\n120"
    },
    {
      "page_number": 139,
      "text": "Appendixes\nThe VCEA’s RPS requirements, and their associated REC requirements, do not apply to electric co-\noperatives (co-ops). This has significant implications because a majority of future energy demand\ngrowth is expected to occur in the co-ops’ service territories, where many new data center campuses\nare expected to be built. (This is based on JLARC’s consultant forecasts, and is corroborated with\nutility forecasts, utility construction and service agreements, and JLARC staff review of data center\nprojects that are actively under development). Unlike Dominion and APCO, state law allows co-ops\nto secure energy to meet their growing demand from non-renewable and out-of-state generation\nsources.\nVCEA directs the Virginia Air Pollution Control Board to develop regulations to gradually reduce\ncarbon emissions. VCEA states the board “may establish, implement, and manage an auction pro-\ngram” or “utilize an existing multistate trading system” to achieve this purpose. Initially the state en-\ntered into the Regional Greenhouse Gas Initiative (RGGI) to reduce carbon emissions. The state has\nsince withdrawn from RGGI, although the legality of that withdrawal is being challenged in court. A\nrecent state circuit court decision ruled that the regulatory actions the state took to remove Virginia\nfrom RGGI were unlawful, but this decision could be appealed to a higher court.\nFinally, VCEA requires carbon-emitting generation in Virginia owned by Dominion and APCO to be\nretired by 2045. However, VCEA allows these utilities to continue operating carbon-emitting genera-\ntion plants in Virginia past 2045 if taking the plant off-line “would threaten the reliability or security\nof electric service to customers.” Utility decisions to keep plants operating past 2045 must be approved\nby the SCC.\nVCEA also has a presumption against the SCC approving new carbon-emitting generation plants,\nwhich applies to investor-owned utilities and co-ops. However, new carbon-emitting plants can be\nbuilt if the SCC determines they are needed to address threats to the reliability or security of electric\nservice to the utility's customers.\nCommission draft\n121"
    },
    {
      "page_number": 140,
      "text": "Appendixes\nAppendix H: Grid modeling generation capacity and energy\nsource results\nJLARC staff commissioned Energy + Environmental Economics (E3) to develop an independent\ngrid model and project the future generation and transmission infrastructure that would be needed to\nmeet three different demand scenarios. For each of the demand scenarios, the model considered the\nmost feasible and economical approaches to meeting infrastructure needs with and without the re-\nquirements of the Virginia Clean Economy Act (VCEA).\n• Scenario 1: unconstrained demand, with and without VCEA. E3 also modeled variations\nwhere unconstrained demand and VCEA requirements could be met by using high levels\nof nuclear and renewable generation or by better regional coordination across PJM (not\nshown in this report).\n• Scenario 2: half of unconstrained demand, with and without VCEA.\n• Scenario 3: no new data center demand, with and without VCEA.\nThis appendix provides E3’s grid modeling Virginia-level results for the (a) in-state generation capacity\nthat would be needed to meet each demand scenario, by type of generation source and (b) the amount\nof energy that would be used from each type of generation source. Generation capacity is given in\nmegawatts (MW) of nameplate capacity that would be needed, which can be significantly higher than\nthe firm amount of capacity available from a resource. For example, Virginia solar facilities produce\nat around 25 percent of nameplate capacity. Generation energy is given in annual tera-watt hours\n(TWh) of energy used. E3’s grid model assumes natural gas plants would be converted to hydrogen\nfuel in each scenario when VCEA compliance is assumed, starting in 2045. The model assumes that\nnew nuclear generation will not be available until 2035. For additional discussion of E3’s grid model-\nling methodology, see Appendix B.\nResults begin on next page.\nCommission draft\n122"
    },
    {
      "page_number": 141,
      "text": "Appendixes\nFIGURE H-1\nGeneration capacity required 2025 to 2050\nSOURCE: E3 grid modeling analysis.\nNOTE: Capacity shown is nameplate capacity.\nCommission draft\n123"
    },
    {
      "page_number": 142,
      "text": "Appendixes\nTABLE H-1\nGeneration capacity required 2025 to 2050, Scenario 1: Unconstrained demand (MW)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,141 9,391 15,891 25,149 25,937 25,937\nGas Peaker 10,499 10,499 10,499 10,499 10,499 10,499\nOil Peaker 813 813 813 813 813 813\nBiomass 765 765 765 765 765 765\nCoal 3,230 3,230 3,230 3,230 3,230 3,230\nNuclear 3,708 3,708 3,708 6,388 8,532 13,356\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 13,939 27,503 33,880 33,880\nOffshore/onshore Wind - 5,580 8,656 8,756 8,856 8,956\nBattery Storage 116 1,608 3,835 3,835 4,008 4,008\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,393 49,792 66,861 92,462 102,043 106,967\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,141 9,391 15,891 19,945 19,945 19,945\nGas Peaker 10,499 10,499 10,499 11,976 11,342 10,863\nOil Peaker 813 813 813 813 316 -\nBiomass 765 765 765 765 15 -\nCoal 3,230 3,230 3,230 3,230 630 -\nNuclear 3,708 3,708 3,708 6,388 8,532 13,356\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 13,939 29,622 53,880 53,880\nOffshore/onshore Wind - 5,580 8,656 8,756 9,216 9,316\nBattery Storage 116 1,667 4,014 7,645 13,511 13,511\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,393 49,851 67,040 94,665 122,911 126,394\nSOURCE: E3 grid modeling analysis.\nNOTE: Capacity shown is nameplate capacity.\nCommission draft\n124"
    },
    {
      "page_number": 143,
      "text": "Appendixes\nTABLE H-2\nGeneration capacity required 2025 to 2050, Scenario 2: Half of unconstrained demand (MW)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,141 9,391 14,626 18,021 18,021 18,605\nGas Peaker 10,499 10,499 10,499 10,499 10,499 10,499\nOil Peaker 813 813 813 813 813 813\nBiomass 765 765 765 765 765 765\nCoal 3,230 3,230 3,230 3,230 3,230 3,230\nNuclear 3,708 3,708 3,708 6,388 8,532 9,119\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 13,939 17,340 27,589 27,589\nOffshore/onshore Wind - 2,940 6,016 6,116 6,216 6,316\nBattery Storage 116 494 494 892 3,375 3,375\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,393 46,038 59,615 69,589 84,565 85,835\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,141 9,391 12,856 12,856 12,856 12,856\nGas Peaker 10,499 10,499 10,499 13,709 15,013 14,534\nOil Peaker 813 813 813 813 316 -\nBiomass 765 765 765 765 15 -\nCoal 3,230 3,230 3,230 3,230 630 -\nNuclear 3,708 3,708 3,708 6,388 8,532 11,854\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 13,939 17,883 33,880 33,880\nOffshore/onshore Wind - 2,940 8,576 8,676 8,776 8,876\nBattery Storage 116 878 3,216 3,231 5,590 5,590\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,393 46,422 63,126 73,075 91,132 93,114\nSOURCE: E3 grid modeling analysis.\nNOTE: Capacity shown is nameplate capacity.\nCommission draft\n125"
    },
    {
      "page_number": 144,
      "text": "Appendixes\nTABLE H-3\nGeneration capacity required 2025 to 2050, Scenario 3: No new data center demand (MW)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,042 6,042 6,759 7,728 8,016 8,642\nGas Peaker 10,499 10,499 10,499 10,499 10,499 10,499\nOil Peaker 813 813 813 813 813 813\nBiomass 765 765 765 765 765 765\nCoal 3,230 3,230 3,230 3,230 3,230 3,230\nNuclear 3,708 3,708 3,708 3,708 3,708 3,708\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 13,939 17,733 22,340 22,340\nOffshore/onshore Wind - 2,940 6,016 6,116 6,216 6,316\nBattery Storage 116 116 116 609 3,583 3,583\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,293 42,310 51,369 56,725 64,695 65,421\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 6,042 6,042 6,042 6,042 6,042 6,042\nGas Peaker 10,499 10,499 10,499 10,499 9,865 9,386\nOil Peaker 813 813 813 813 316 -\nBiomass 765 765 765 765 15 -\nCoal 3,230 3,230 3,230 3,230 630 -\nNuclear 3,708 3,708 3,708 3,708 8,532 8,532\nHydro 929 929 929 929 929 929\nSolar 7,596 8,673 11,092 17,783 24,669 24,669\nOffshore/onshore Wind - 2,940 8,576 8,676 8,776 8,876\nBattery Storage 116 116 3,216 3,216 4,313 4,313\nPumped Storage 3,241 3,241 3,241 3,241 3,241 3,241\nDemand Response 1,354 1,354 1,354 1,354 1,354 1,354\nTotal 38,293 42,310 53,465 60,256 68,682 67,341\nSOURCE: E3 grid modeling analysis.\nNOTE: Capacity shown is nameplate capacity.\nCommission draft\n126"
    },
    {
      "page_number": 145,
      "text": "Appendixes\nFIGURE H-2\nEnergy sources 2025 to 2050\nSOURCE: E3 grid modeling analysis.\nCommission draft\n127"
    },
    {
      "page_number": 146,
      "text": "Appendixes\nTABLE H-4\nEnergy sources 2025 to 2050, Scenario 1: Unconstrained demand (TWh)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 31 40 65 96 98 96\nGas Peaker 14 20 27 23 21 16\nOil Peaker - - - - - -\nBiomass 3 3 3 3 3 3\nCoal 18 19 26 24 22 21\nNuclear 32 32 32 56 74 116\nHydro 3 3 3 3 3 3\nSolar 13 14 25 52 66 66\nOffshore/Onshore Wind - 21 32 32 32 33\nBattery Storage (0) (0) (0) (0) (1) (1)\nPumped Storage (0) (0) (0) (0) (0) (0)\nDR 0 0 0 0 0 0\nNet Imports 50 77 97 112 105 90\nTotal 163 230 309 401 423 442\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 31 40 65 77 16 8\nGas Peaker 14 20 27 27 1 -\nOil Peaker - - - - - -\nBiomass 3 3 3 3 0 -\nCoal 18 19 26 24 2 -\nNuclear 32 32 32 56 73 114\nHydro 3 3 3 3 3 3\nSolar 13 14 25 57 105 106\nOffshore/Onshore Wind - 21 32 32 33 33\nBattery Storage (0) (0) (0) (1) (2) (1)\nPumped Storage (0) (0) (0) (1) (3) (3)\nDR 0 0 0 0 0 0\nNet Imports 50 77 97 123 194 183\nTotal 163 230 309 401 423 442\nSOURCE: E3 grid modeling analysis.\nCommission draft\n128"
    },
    {
      "page_number": 147,
      "text": "Appendixes\nTABLE H-5\nEnergy sources 2025 to 2050, Scenario 2: Half of unconstrained demand (TWh)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 30 37 55 66 64 67\nGas Peaker 13 14 15 13 7 11\nOil Peaker - - - - - -\nBiomass 3 3 3 3 3 3\nCoal 17 18 23 22 19 20\nNuclear 32 32 32 56 74 79\nHydro 3 3 3 3 3 3\nSolar 13 14 25 32 53 53\nOffshore/Onshore Wind - 11 22 22 23 23\nBattery Storage (0) (0) (0) (0) (1) (1)\nPumped Storage (0) (0) (0) (0) (1) (1)\nDR 0 0 0 0 0 0\nNet Imports 44 57 54 67 56 56\nTotal 154 189 232 284 300 314\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 30 37 48 47 4 2\nGas Peaker 13 14 15 22 1 -\nOil Peaker - - - - - -\nBiomass 3 3 3 3 0 -\nCoal 17 18 23 22 3 -\nNuclear 32 32 32 56 73 101\nHydro 3 3 3 3 3 3\nSolar 13 14 25 33 66 66\nOffshore/Onshore Wind - 11 32 32 32 32\nBattery Storage (0) (0) (0) (0) (1) (1)\nPumped Storage (0) (0) (0) (0) (1) (1)\nDR 0 0 0 0 0 0\nNet Imports 44 58 53 68 123 112\nTotal 154 189 232 284 300 314\nSOURCE: E3 grid modeling analysis.\nCommission draft\n129"
    },
    {
      "page_number": 148,
      "text": "Appendixes\nTABLE H-6\nEnergy sources 2025 to 2050, Scenario 3: No new data center demand (TWh)\nNo VCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 29 23 23 26 26 30\nGas Peaker 11 10 9 10 7 8\nOil Peaker - - - - - -\nBiomass 3 3 3 3 3 3\nCoal 16 14 16 19 18 18\nNuclear 32 32 32 32 32 32\nHydro 3 3 3 3 3 3\nSolar 13 14 25 33 43 43\nOffshore/Onshore Wind - 11 22 22 22 22\nBattery Storage - (0) (0) (0) (1) (1)\nPumped Storage (0) (0) (0) (0) (1) (1)\nDR 0 0 0 0 0 0\nNet Imports 38 38 23 21 24 24\nTotal 145 149 156 167 176 182\nVCEA\nResource 2025 2030 2035 2040 2045 2050\nGas CCGT 29 23 21 20 0 0\nGas Peaker 11 10 11 10 0 0\nOil Peaker - - - - - -\nBiomass 3 3 3 3 0 -\nCoal 16 14 17 18 2 -\nNuclear 32 32 32 32 71 72\nHydro 3 3 3 3 3 3\nSolar 13 14 19 33 47 47\nOffshore/Onshore Wind - 11 32 32 32 32\nBattery Storage - (0) (0) (0) (1) (1)\nPumped Storage (0) (0) (0) (0) (1) (1)\nDR 0 0 0 0 0 0\nNet Imports 38 38 19 19 23 29\nTotal 145 149 156 167 176 182\nSOURCE: E3 grid modeling analysis.\nCommission draft\n130"
    },
    {
      "page_number": 149,
      "text": "Appendixes\nAppendix I: Data center on-site generation\nInstead of relying on utilities, many data center companies are looking at ways to generate their own\npower using on-site power generation. On-site generation can take a variety of forms, including util-\nity-owned generation on or adjacent to a data center site, “behind the meter” generation that is\nowned by the data center, or a “microgrid” where the site operates its own generation and may not\nbe connected to the larger grid. Of the current technologies available, only natural gas appears viable\nfor on-site generation, and it can be deployed only close to pipeline infrastructure that has sufficient\ncapacity to serve generation needs. Other technologies, such as small modular nuclear reactors, are\nbeing actively pursued by the industry as a potential future power source, but most stakeholders be-\nlieve these will not realistically be available until 2035.\nOn-site generation is most likely to be used at new data center sites, where they can be incorporated\ninto the site design. It appears unlikely existing sites, especially those that are fully built out, could be\nswitched to on-site generation because of space constraints and financial considerations. Addition-\nally, data center companies may have regulatory and public relation challenges trying to place some\ntechnologies, such as nuclear reactors, in suburban localities like Loudoun and Prince William.\nOn-site generation could help solve data center companies’ power problems, but they may not sub-\nstantially reduce generation and transmission infrastructure needs. Several data center companies in-\ndicated that they were pursuing on-site generation as a primary power source but planned to rely on\nthe main grid for backup. Because electric utilities have an obligation to serve all customers in their\nservice territory, they would still need to build the infrastructure necessary to provide power to these\nsites, even if they are only serving in a backup capacity.\nOn-site generation could also shift new infrastructure costs to other customers, because infrastruc-\nture costs are recaptured through utility billings, and a data center using a on-site generation would\nnot be regularly billed for services. It is possible that utilities could reach agreements with data center\ncompanies to provide reduced or non-firm levels of service if only serving in a backup capacity,\nwhich would reduce the need for additional utility infrastructure and cost impacts on other custom-\ners. However, it is not clear whether data centers would enter into such agreements. State law could\nbe changed to address the potential issue of stranded costs from data centers that use on-site genera-\ntion, but as of today, this is not occurring and only one data center site in Virginia appears to actively\nrely on on-site generation for a substantial share of its energy needs.\nCommission draft\n131"
    },
    {
      "page_number": 150,
      "text": "Appendixes\nAppendix J: Power usage effectiveness (PUE) ratios\nThe efficiency of cooling and other building systems in data centers is commonly measured using a\nPower Usage Effectiveness (PUE) ratio. For example, a PUE of 1.3 indicates that 1.0 of energy is\nused for computing activity, and 0.3 is used for all other building systems. A PUE of 1.0 would indicate\nperfect efficiency, where all energy is used for computing activity, and none is used for any other\npurpose. Importantly, PUE does not measure how energy efficient a data center’s computing is, be-\ncause energy used for computing is always set equal to 1.0. Consequently, a lower PUE does not\nindicate if a data center is energy efficient as a whole. PUE only measures the efficiency of cooling\nand other building systems that support facility operations.\nThe data center industry has a strong market incentive to be energy efficient because energy is one of\ndata centers’ largest operating costs. Data centers regularly upgrade their computing equipment to take\nadvantage of newer, more powerful and energy efficient computer chips. Computer chips’ perfor-\nmance per watt has improved annually for decades. Data centers have also made big efficiency gains\nwith their building systems. As recently as 10 years ago, PUEs of 1.9 or above were common across\nsmaller enterprise and colocation data centers. With the consolidation of the industry into large\nhyperscale facilities, large companies now report fleetwide average PUEs of 1.1 to 1.4. However, some\ncompanies may continue to have less efficient building systems because there are also strong market\nincentives to avoid changes that could disrupt operations, such as installing more efficient cooling\nsystems.\nAt least one European country, Germany, has passed legislation requiring data centers to achieve lower\nPUE in the near future (1.2 to 1.3, depending on when the data center was constructed), and similar\nlegislation has been proposed in Virginia. A PUE requirement could have two unintended conse-\nquences: (1) it could encourage more water use by the industry, because water-dependent cooling uses\nless energy, and could make it harder for companies that use dry cooling systems to comply, and (2)\ncompanies that operate colocation data centers may be less able to comply because they do not control\noperational decisions that can affect PUE calculations, such as how much computing space tenants\nuse. A PUE requirement for existing data centers would also create fairness issues, because companies\nthat have chosen to use cooling systems that are more water efficient but less energy efficient may be\nunable to comply with the requirement, solely based on the type of cooling they chose before a PUE\nrequirement was established.\nCommission draft\n132"
    },
    {
      "page_number": 151,
      "text": "Appendixes\nAppendix K: Additional natural resource considerations\nAdditional concerns about data center operations’ impacts on natural resources, including their\nwastewater discharges, disposal of electronic waste, and diesel fuel carbon footprint, have also been\nraised. While significant adverse impacts to Virginia’s natural resources may not occur from these, an\nenvironmental management standard, such as ISO 14001, could encourage data centers to reduce their\nimpacts where possible. (See Chapter 5 for more information on environmental management stand-\nards.)\nBecause of existing regulations, data center wastewater discharges do not appear\nto pose ecological harms\nData centers that use water in their cooling systems typically discharge only a small portion of it, but\nwhen discharges do occur, the discharges may contain relatively large concentrations of salts, other\ndissolved solids, and chemical additives. Some stakeholders expressed concern that data centers\nand/or wastewater treatment plants do not filter out the salts and any other chemicals before discharg-\ning the water to a Virginia surface water source, contributing to the degradation of water quality.\nFederal and state wastewater regulations appear to protect against these risks. DEQ requires permits\nfor wastewater discharges from utilities and other large dischargers. These permits set limitations on\nthe contents of discharges and require water quality monitoring to ensure that discharges do not de-\ngrade water sources. Some data centers have their own discharge permits, but most send their dis-\ncharges to a wastewater utility. In either case, the permit holder must ensure any wastewater is appro-\npriately treated before discharging it into a water source. If a wastewater utility is not capable of\nadequately treating discharge from a data center customer, the utility can require the data center to\npretreat its discharges.\nSome stakeholders were concerned that existing wastewater regulations were not sufficient to protect\nwater resources, but any potential shortcomings would be true for other development types, so data\ncenter-specific standards are not necessary. However, a certification to ISO 14001, which requires\ncompanies to meet all environmental regulations, may encourage additional voluntary commitments\nfrom data centers to reduce any wastewater impacts.\nElectronic waste faces little regulation, but existing practices divert some servers\nfrom landfills\nData centers are packed full of thousands of servers, and these servers are replaced every three to five\nyears. Servers can contain rare and toxic materials. The process to procure these materials for use in\nservers can be environmentally harmful, as can improper disposal of the toxic materials. The reuse or\nrecycling of servers and server parts can minimize environmental impacts.\nData centers, like other businesses, are not required by federal or state law to reuse or recycle electronic\nwaste, but existing practices divert some servers from Virginia landfills. Many data center companies\nhave sustainability goals related to electronic waste, including reusing, recycling, or donating old serv-\ners or old server parts. Additionally, not all local waste management services and landfills in Virginia\nCommission draft\n133"
    },
    {
      "page_number": 152,
      "text": "Appendixes\naccept commercial waste and/or electronic waste, which would force data centers to seek other alter-\nnatives to dispose of their old servers.\nRequiring data centers to meet an environmental management standard, such as ISO 14001, would\nrequire data centers to consider any environmental impacts caused by their waste generation. This\ncould complement existing practices and discourage disposal of data center servers in Virginia land-\nfills, if, and where, it does occur.\nFew data centers currently use diesel fuel alternatives because of supply\nlimitations\nUse of diesel fuel—the fuel commonly found in data centers’ backup generators—leads to greenhouse\ngas emissions. Data center operators are interested in expanding the data center industry’s use of\nalternative fuels, such as hydrotreated vegetable oil (HVO), to lower data centers’ carbon footprints.\nThese alternatives can be used in most existing diesel generators. However, while these fuel alternatives\nare available for and used by data centers in Europe and California, the East Coast does not have a\nsupply chain for these fuels. This makes it more expensive and logistically challenging for Virginia data\ncenters to use these fuel alternatives.\nSome data center companies are making efforts to expand the use of alternative fuels. For instance,\nsome have requested DEQ permit approval to use HVO in their generators—as DEQ approval of\nfuel choice is needed as part of emission regulations—and the industry has reached out to the Virginia\nEconomic Development Partnership about exploring ways to attract the fuel alternative industry to\nVirginia to increase local availability. While a requirement to use a fuel alternative may not currently\nbe feasible, an ISO 14001 requirement could further encourage industry efforts to review and seek\nopportunities to limit their carbon footprints where possible.\nCommission draft\n134"
    },
    {
      "page_number": 153,
      "text": "Appendixes\nAppendix L: Data center planning and zoning changes in\nFairfax, Loudoun, and Prince William\nIn recent years, the three Virginia localities with the most data centers have revised their approaches\nto regulating the industry and initiated studies to consider additional changes. Sites in Loudoun, Prince\nWilliam, and Fairfax account for 80 percent of data centers in the state. Since 2019, all three localities\nhave adopted changes to their ordinances or other policies relating to data centers. For example, all\nthree localities added minimum requirements for data centers to their zoning ordinances. Additionally,\nall three localities began official studies of their data center policies, with Loudoun and Prince William\nplanning votes in 2026 by their boards of supervisors in response to study findings. Table L-1 sum-\nmarizes key changes by Fairfax, Loudoun, and Prince William related to data center planning and\nzoning processes since 2019.\nTABLE L-1\nFairfax, Loudoun, and Prince William have updated data center policies since 2019\nLocality Planning and zoning actions\nFairfax Comprehensive zoning update with changes specific to data centers (effective 7/1/2021)\n• Recognized data centers as distinct use instead of being considered a type of telecommunica-\ntions facility\n• Prohibited data centers in residential and certain commercial zones; requires special permit in\ncertain commercial and industrial zones if exceeds specified size\n• Established county’s first design standard specific to data centers: requiring enclosure of equip-\nment in certain zones\nData center study (initiated 5/9/23)\n• Process included public meetings and stakeholder interviews\n• Produced two staff reports and a consultant report\nZoning changes (effective 9/11/24)\nBoard of Supervisors considered study’s recommendations and implemented several rules to better\nmanage data center development\n• Prohibited data centers in additional zone; converted several zones from allowing data centers\nby right to allowing by special permit; expanded requirement for special permit if exceeding\nspecified size to another industrial zone\n• Required 200 feet between data center building and residential property; required 300 feet (or\na building) between equipment and residential property\n• Required 1 mile between data center and Metro station\n• Required sound studies at two stages of new projects\n• Required several architectural standards (e.g., façade differentiation) of by right development,\nwith more flexibility but the same goals for special permit developments\nLoudoun Rewrite of comprehensive plan (adopted 6/20/2019)\nItems for priority future action included performance standards for data centers\nSeries of meetings about data center policies by legislative committee (2022)\nInitiated to review county staff research and develop process for considering changes to data center policies\nComprehensive zoning update includes changes specific to data centers (effective 12/13/2023) a\nGoal to align zoning ordinances relevant to data centers with comprehensive plan\nCommission draft\n135"
    },
    {
      "page_number": 154,
      "text": "Appendixes\n• Converted two zones from allowing data centers by right to allowing by special permit; permit-\nted data center in an additional industrial zone\n• Expanded applicability of data center standards (e.g., façade architecture, screening of mechan-\nical equipment) from four zones to all locations\n• Created standards for data centers regardless of location including windows, main entrance\nfeatures, loading bay location, and proactive sound measuring\n• Created standards for data centers adjacent to residential areas including separation of me-\nchanical equipment, minimum 200-foot setback between buildings and property border, park-\ning setbacks, time limits on generator testing, and acoustical barriers around mechanical equip-\nment\nStudy of potential changes to comprehensive plan and zoning ordinances for data centers and substa-\ntions (initiated 2/6/2024)\n• First phase focusing on appropriate locations for data centers per the comprehensive plan and\nzoning ordinance, expected to conclude early 2025\n• Second phase to focus on policies and zoning ordinances to implement data center standards\n(e.g., aesthetics, natural resources), expected to conclude 2026\nPrince Additional standards required in data center overlay district (adopted 6/18/2019)\nWilliam • Created requirements for data centers in the data center overlay district, including for building fa-\nçade and fence design, screening mechanical equipment and substations near residential areas and\ncertain roads, and buffer yards of data centers near residential areas\n• To encourage data center development in the overlay, increased density allowed by right within the\noverlay\n• Adjusted borders of data center overlay on map\nComprehensive review of data center overlay (initiated 3/2/2021)\n• Scope included zoning ordinance, comprehensive plan, and other formal county policies\n• Products included reports by county’s economic development office and two consultants regarding\ndata center industry trends, appropriate land in Prince William, and recommended standards for\ndevelopment\n• Process included public meetings and stakeholder interviews\nData center ordinance advisory workgroup (created 2/28/2023)\nResponsible for continuing review of county’s data center policies. Draft timeline includes Board of Supervi-\nsors vote on noise ordinance amendments in spring 2025 and vote on policy changes relevant to other topics\nlater in 2025.\nExpanded noise ordinance applicability to data centers (adopted 2/28/2023)\n• Limited exemption for nighttime cooling systems to residential homes\n• Originally planned to sunset in a year but extended to provide time to “assess the noise impacts as-\nsociated with data centers”\nSOURCE: JLARC review of local ordinances, review of planning and zoning department documents, and interviews with local staff.\nNOTE: Table describes significant changes since 2019 and is not a summary of current ordinances. Table focuses on planning and zoning\nprocesses and excludes changes to economic development and tax policy. Table excludes requirements limited to particular projects\n(e.g., rezoning commitments). “Special permit” is used for consistency, but the terminology for this process depends on the locality.\na Updates do not apply to certain parts of the county, which are administered under an older zoning ordinance.\nCommission draft\n136"
    },
    {
      "page_number": 155,
      "text": ""
    },
    {
      "page_number": 156,
      "text": "JLARC.VIRGINIA.GOV\n919 East Main Street Suite 2101 Richmond, VA 23219"
    }
  ]
}